!- ESP-r -> EnergyPlus
!- MODEL based on 1BR_bungalow_tk.cfg
!- A small timber-kit bungalow in North Scotland P1M cool comfort
!- DATE: Fri Nov 25 12:50:49 2016
 
  VERSION,7.2;   !- Version Identifier
 
  Building,
    1BR_bungalow_tk,   !- Name
    0.000,   !- North Axis {deg}
    City,   !- Terrain
    0.04,   !- Loads Convergence Tolerance Value
    0.4,   !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,   !- Solar Distribution
    41;   !- Maximum Number of Warmup Days (from sim param set)
 
  Timestep,
     4;   !- Time Step in Hour (from sim param set)
 
  SurfaceConvectionAlgorithm:Inside,
    TARP;   !- Algorithm
 
  SurfaceConvectionAlgorithm:Outside,
    TARP;   !- Algorithm (default)
 
  HeatBalanceAlgorithm,ConductionTransferFunction;
 
  ShadowCalculation,
    20;   !- Calculation frequency
 
  SimulationControl,
    No,No,No,   !- no zone sizing or system sizing or plant sizing
    No,Yes;   !- no design day - use weather file
 
  RunPeriod,
    ,   !- Name
     2, 5,   !- Begin Month & Day Of Month (from sim param set)
     2,11,   !- End Month & Day Of Month (from sim param set)
    Monday,   !- Day Of Week For Start Day
    No,   !- Use WeatherFile Holidays/Special Days
    No,   !- Use WeatherFile DaylightSavingPeriod
    No,   !- Apply Weekend Holiday Rule
    No,   !- Use WeatherFile Rain Indicators
    No;   !- Use WeatherFile Snow Indicators
 
  Site:Location,
    not_yet_set,   !- LocationName
     55.900,   !- Latitude {deg}
     -4.100,   !- Longitude {deg} [check this value]
      0,   !- TimeZone {hr} [supplied by user]
       10.0;   !- Elevation {m} [supplied by user]
 
  Site:GroundTemperature:BuildingSurface,
!- standard ground profile  1
     7.2800,   !- January   Ground Temperature {C}
     6.5000,   !- February  Ground Temperature {C}
     6.5600,   !- March     Ground Temperature {C}
     7.3300,   !- April     Ground Temperature {C}
     9.0600,   !- May       Ground Temperature {C}
    11.3900,   !- June      Ground Temperature {C}
    13.5000,   !- July      Ground Temperature {C}
    14.3300,   !- August    Ground Temperature {C}
    14.1100,   !- September Ground Temperature {C}
    11.7200,   !- October   Ground Temperature {C}
    10.7200,   !- November  Ground Temperature {C}
     8.6700;   !- December  Ground Temperature {C}
 
!- ======= MATERIAL ======
 
  Material,
    Plasterboard:0.02999,   !- Name
    Rough,   !- Roughness
    0.0300,   !- Thickness {m}
     0.2100,   !- Conductivity {W/m-K}
     900.0000,   !- Density {kg/m3}
    1000.00,   !- Specific Heat {J/kg-K}
    0.9100,   !- Thermal Absorptance
    0.7000,   !- Solar Absorptance
    0.7000;   !-  Visible Absorptance
 
  Material,
    Min_wool_qui:0.05000,   !- Name
    Rough,   !- Roughness
    0.0500,   !- Thickness {m}
     0.0500,   !- Conductivity {W/m-K}
      12.0000,   !- Density {kg/m3}
    1000.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.7000,   !- Solar Absorptance
    0.7000;   !-  Visible Absorptance
 
  Material:AirGap,
    Air-gap:0.17000,   !- Name
    0.1700;   !- Thermal Resistance {m2-K/W}
 
  Material,
    Plasterboard:0.01250,   !- Name
    Rough,   !- Roughness
    0.0125,   !- Thickness {m}
     0.2100,   !- Conductivity {W/m-K}
     900.0000,   !- Density {kg/m3}
    1000.00,   !- Specific Heat {J/kg-K}
    0.9100,   !- Thermal Absorptance
    0.7000,   !- Solar Absorptance
    0.7000;   !-  Visible Absorptance
 
  Material,
    Mineral_wool:0.16000,   !- Name
    Rough,   !- Roughness
    0.1600,   !- Thickness {m}
     0.0400,   !- Conductivity {W/m-K}
      25.0000,   !- Density {kg/m3}
    1000.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.7000,   !- Solar Absorptance
    0.7000;   !-  Visible Absorptance
 
  Material,
    chipboard:0.01899,   !- Name
    Rough,   !- Roughness
    0.0190,   !- Thickness {m}
     0.1500,   !- Conductivity {W/m-K}
     800.0000,   !- Density {kg/m3}
    2093.00,   !- Specific Heat {J/kg-K}
    0.9100,   !- Thermal Absorptance
    0.6500,   !- Solar Absorptance
    0.6500;   !-  Visible Absorptance
 
  Material,
    flooring:0.00999,   !- Name
    Rough,   !- Roughness
    0.0100,   !- Thickness {m}
     0.1400,   !- Conductivity {W/m-K}
     600.0000,   !- Density {kg/m3}
    1210.00,   !- Specific Heat {J/kg-K}
    0.9100,   !- Thermal Absorptance
    0.6500,   !- Solar Absorptance
    0.6500;   !-  Visible Absorptance
 
  Material,
    concrete_til:0.01269,   !- Name
    Rough,   !- Roughness
    0.0127,   !- Thickness {m}
     1.1000,   !- Conductivity {W/m-K}
    2100.0000,   !- Density {kg/m3}
     837.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.6500,   !- Solar Absorptance
    0.6500;   !-  Visible Absorptance
 
  Material,
    plywood_shea:0.01799,   !- Name
    Rough,   !- Roughness
    0.0180,   !- Thickness {m}
     0.1200,   !- Conductivity {W/m-K}
     540.0000,   !- Density {kg/m3}
    1210.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.9000,   !- Solar Absorptance
    0.9000;   !-  Visible Absorptance
 
  WindowMaterial:Glazing,
    clear_float:0.00400,   !- Name
    SpectralAverage,   !- Optical Data Type
    ,   !- Window Glass Spectral Data Set Name
     0.0040,   !- Thickness {m}
    0.6760,   !- Solar Transmittance at Normal Incidence
    0.2110,   !- Front Side Solar Reflectance at Normal Incidence
    0.2110,   !- Back Side Solar Reflectance at Normal Incidence
    0.8000,   !- Visible Transmittance at Normal Incidence
    0.0870,   !- Front Side Visible Reflectance at Normal Incidence
    0.0870,   !- Back Side Visible Reflectance at Normal Incidence
    0.00,   !- Infrared Transmittance at Normal Incidence
    0.8300,   !- Front Side Infrared Hemispherical Emissivity
    0.8300,   !- Back Side Infrared Hemispherical Emissivity
     1.0500;   !- Conductivity {W/m-K}
 
  WindowMaterial:Gas,
    Air-win:0.01600,   !- Name
    Air,   !- Gas Type
    0.0160;   !- Thickness {m}
 
  Material,
    western_larc:0.05999,   !- Name
    Rough,   !- Roughness
    0.0600,   !- Thickness {m}
     0.1400,   !- Conductivity {W/m-K}
     590.0000,   !- Density {kg/m3}
    1800.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.6500,   !- Solar Absorptance
    0.6500;   !-  Visible Absorptance
 
  Material,
    Hardboard_st:0.00300,   !- Name
    Rough,   !- Roughness
    0.0030,   !- Thickness {m}
     0.1300,   !- Conductivity {W/m-K}
     900.0000,   !- Density {kg/m3}
    2000.00,   !- Specific Heat {J/kg-K}
    0.9100,   !- Thermal Absorptance
    0.7000,   !- Solar Absorptance
    0.7000;   !-  Visible Absorptance
 
  Material,
    MDF:0.04399,   !- Name
    Rough,   !- Roughness
    0.0440,   !- Thickness {m}
     0.0800,   !- Conductivity {W/m-K}
     780.0000,   !- Density {kg/m3}
    2000.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.7000,   !- Solar Absorptance
    0.7000;   !-  Visible Absorptance
 
  Material,
    earth_std:0.25000,   !- Name
    Rough,   !- Roughness
    0.2500,   !- Thickness {m}
     1.2800,   !- Conductivity {W/m-K}
    1460.0000,   !- Density {kg/m3}
     879.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.8500,   !- Solar Absorptance
    0.8500;   !-  Visible Absorptance
 
  Material,
    gravel_based:0.10000,   !- Name
    Rough,   !- Roughness
    0.1000,   !- Thickness {m}
     0.5200,   !- Conductivity {W/m-K}
    2050.0000,   !- Density {kg/m3}
     184.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.8500,   !- Solar Absorptance
    0.8500;   !-  Visible Absorptance
 
  Material,
    Mineral_wool:0.15000,   !- Name
    Rough,   !- Roughness
    0.1500,   !- Thickness {m}
     0.0400,   !- Conductivity {W/m-K}
      25.0000,   !- Density {kg/m3}
    1000.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.7000,   !- Solar Absorptance
    0.7000;   !-  Visible Absorptance
 
  Material,
    Plasterboard:0.01250,   !- Name
    Rough,   !- Roughness
    0.0125,   !- Thickness {m}
     0.2100,   !- Conductivity {W/m-K}
     900.0000,   !- Density {kg/m3}
    1000.00,   !- Specific Heat {J/kg-K}
    0.9100,   !- Thermal Absorptance
    0.7000,   !- Solar Absorptance
    0.7000;   !-  Visible Absorptance
 
  Material,
    cellular_rub:0.00999,   !- Name
    Rough,   !- Roughness
    0.0100,   !- Thickness {m}
     0.1000,   !- Conductivity {W/m-K}
     400.0000,   !- Density {kg/m3}
    1360.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.6500,   !- Solar Absorptance
    0.6500;   !-  Visible Absorptance
 
  Material,
    synthetic_ca:0.00499,   !- Name
    Rough,   !- Roughness
    0.0050,   !- Thickness {m}
     0.0600,   !- Conductivity {W/m-K}
     160.0000,   !- Density {kg/m3}
    2500.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.6500,   !- Solar Absorptance
    0.6500;   !-  Visible Absorptance
 
  Material,
    concrete_blo:0.12000,   !- Name
    Rough,   !- Roughness
    0.1200,   !- Thickness {m}
     1.0600,   !- Conductivity {W/m-K}
    1950.0000,   !- Density {kg/m3}
    1000.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.4000,   !- Solar Absorptance
    0.4000;   !-  Visible Absorptance
 
  Material,
    aged_renderi:0.02800,   !- Name
    Rough,   !- Roughness
    0.0280,   !- Thickness {m}
     0.7900,   !- Conductivity {W/m-K}
    1329.0000,   !- Density {kg/m3}
    1000.00,   !- Specific Heat {J/kg-K}
    0.9100,   !- Thermal Absorptance
    0.7400,   !- Solar Absorptance
    0.7400;   !-  Visible Absorptance
 
  Material,
    concrete_blo:0.10200,   !- Name
    Rough,   !- Roughness
    0.1020,   !- Thickness {m}
     1.0600,   !- Conductivity {W/m-K}
    1950.0000,   !- Density {kg/m3}
    1000.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.4000,   !- Solar Absorptance
    0.4000;   !-  Visible Absorptance
 
  Material,
    plywood_560d:0.01799,   !- Name
    Rough,   !- Roughness
    0.0180,   !- Thickness {m}
     0.1500,   !- Conductivity {W/m-K}
     560.0000,   !- Density {kg/m3}
    2500.00,   !- Specific Heat {J/kg-K}
    0.9000,   !- Thermal Absorptance
    0.6500,   !- Solar Absorptance
    0.6500;   !-  Visible Absorptance
 
  Material:AirGap,
    Air-gap:0.19000,   !- Name
    0.1900;   !- Thermal Resistance {m2-K/W}
 
  Material,
    white_gypboa:0.01799,   !- Name
    Rough,   !- Roughness
    0.0180,   !- Thickness {m}
     0.1900,   !- Conductivity {W/m-K}
     950.0000,   !- Density {kg/m3}
     840.00,   !- Specific Heat {J/kg-K}
    0.9100,   !- Thermal Absorptance
    0.2200,   !- Solar Absorptance
    0.2200;   !-  Visible Absorptance
 
!- ======= CONSTRUCTION ======
 
  Construction,
    Partywall_ti,   !- Name
    Plasterboard:0.02999,   !- Outside Layer
    Min_wool_qui:0.05000,   !- Layer  2
    Air-gap:0.17000,   !- Layer  3
    Min_wool_qui:0.05000,   !- Layer  4
    Plasterboard:0.02999;   !- Layer  5
!- Partywall_ti, 15.400,850.080,  850.080 !- m2 kg kJ/degC
 
  Construction,
    Parttim,   !- Name
    Plasterboard:0.01250,   !- Outside Layer
    Air-gap:0.17000,   !- Layer  2
    Plasterboard:0.01250;   !- Layer  3
!- Parttim,108.400,*******, 2439.000 !- m2 kg kJ/degC
 
  Construction,
    Floorti_low,   !- Name
    Mineral_wool:0.16000,   !- Outside Layer
    Air-gap:0.17000,   !- Layer  2
    chipboard:0.01899,   !- Layer  3
    flooring:0.00999;   !- Layer  4
!- Floorti_low, 23.780,599.256, 1024.290 !- m2 kg kJ/degC
 
  Construction,
    Roof,   !- Name
    concrete_til:0.01269,   !- Outside Layer
    plywood_shea:0.01799;   !- Layer  2
!- Roof, 55.699,*******, 1898.434 !- m2 kg kJ/degC
 
  Construction,
    Window_ext,   !- Name
    clear_float:0.00400,   !- Outside Layer
    Air-win:0.01600,   !- Layer  2
    clear_float:0.00400;   !- Layer  3
!- Window_ext,  4.959, 99.172,   74.379 !- m2 kg kJ/degC
 
  Construction,
    Window_frme,   !- Name
    western_larc:0.05999;   !- Outside Layer
!- Window_frme,  0.656, 23.237,   41.826 !- m2 kg kJ/degC
 
  Construction,
    Doorint_sol,   !- Name
    Hardboard_st:0.00300,   !- Outside Layer
    Air-gap:0.17000,   !- Layer  2
    Hardboard_st:0.00300;   !- Layer  3
!- Doorint_sol, 15.400, 83.160,  166.320 !- m2 kg kJ/degC
 
  Construction,
    Door_fire,   !- Name
    MDF:0.04399;   !- Outside Layer
!- Door_fire, 10.400,356.928,  713.856 !- m2 kg kJ/degC
 
  Construction,
    ground,   !- Name
    earth_std:0.25000,   !- Outside Layer
    earth_std:0.25000,   !- Layer  2
    earth_std:0.25000,   !- Layer  3
    earth_std:0.25000,   !- Layer  4
    earth_std:0.25000,   !- Layer  5
    earth_std:0.25000,   !- Layer  6
    gravel_based:0.10000;   !- Layer  7
!- ground, 56.340,*******,********* !- m2 kg kJ/degC
 
  Construction,
    Roof_stairs,   !- Name
    concrete_til:0.01269,   !- Outside Layer
    plywood_shea:0.01799,   !- Layer  2
    Mineral_wool:0.15000,   !- Layer  3
    Air-gap:0.17000,   !- Layer  4
    Plasterboard:0.01250;   !- Layer  5
!- Roof_stairs,  8.412,432.275,  412.878 !- m2 kg kJ/degC
 
  Construction,
    Floorti_lowc,   !- Name
    Mineral_wool:0.16000,   !- Outside Layer
    Air-gap:0.17000,   !- Layer  2
    chipboard:0.01899,   !- Layer  3
    cellular_rub:0.00999,   !- Layer  4
    synthetic_ca:0.00499;   !- Layer  5
!- Floorti_lowc, 32.560,781.440, 1408.337 !- m2 kg kJ/degC
 
  Construction,
    Ceilti_crl,   !- Name
    flooring:0.00999,   !- Outside Layer
    chipboard:0.01899,   !- Layer  2
    Air-gap:0.17000,   !- Layer  3
    Mineral_wool:0.16000;   !- Layer  4
!- Ceilti_crl, 23.780,599.256, 1024.290 !- m2 kg kJ/degC
 
  Construction,
    Ceilti_crlc,   !- Name
    synthetic_ca:0.00499,   !- Outside Layer
    cellular_rub:0.00999,   !- Layer  2
    chipboard:0.01899,   !- Layer  3
    Air-gap:0.17000,   !- Layer  4
    Mineral_wool:0.16000;   !- Layer  5
!- Ceilti_crlc, 32.560,781.440, 1408.337 !- m2 kg kJ/degC
 
  Construction,
    Crawl_wall,   !- Name
    concrete_blo:0.12000;   !- Outside Layer
!- Crawl_wall, 12.880,*******, 3013.920 !- m2 kg kJ/degC
 
  Construction,
    tk_block_rn,   !- Name
    aged_renderi:0.02800,   !- Outside Layer
    concrete_blo:0.10200,   !- Layer  2
    plywood_560d:0.01799,   !- Layer  3
    Air-gap:0.19000,   !- Layer  4
    white_gypboa:0.01799;   !- Layer  5
!- tk_block_rn, 59.641,*******,16441.521 !- m2 kg kJ/degC
 
  Construction,
    Floortk_rf,   !- Name
    Plasterboard:0.01250,   !- Outside Layer
    Mineral_wool:0.15000;   !- Layer  2
!- Floortk_rf, 48.360,725.400,  725.400 !- m2 kg kJ/degC
 
  Construction,
    Ceiltk_up,   !- Name
    Mineral_wool:0.15000,   !- Outside Layer
    Plasterboard:0.01250;   !- Layer  2
!- Ceiltk_up, 48.360,725.400,  725.400 !- m2 kg kJ/degC
!- ======= Material summary ======
 !- Plasterboard:0.02999                1   30.7999992       831.599976      name index area kg
 !- Min_wool_qui:0.05000                2   30.7999992       18.4799995      name index area kg
 !- Air-gap:0.17000                     3   260.291687       0.00000000      name index area kg
 !- Plasterboard:0.01250                4   216.800018       2439.00024      name index area kg
 !- Mineral_wool:0.16000                5   112.680008       450.720032      name index area kg
 !- chipboard:0.01899                   6   112.680008       1712.73608      name index area kg
 !- flooring:0.00999                    7   47.5600014       285.360016      name index area kg
 !- concrete_til:0.01269                8   64.1103516       1709.82300      name index area kg
 !- plywood_shea:0.01799                9   64.1103516       623.152588      name index area kg
 !- clear_float:0.00400                10   9.91719913       99.1719971      name index area kg
 !- Air-win:0.01600                    11   4.95859957       0.00000000      name index area kg
 !- western_larc:0.05999               12  0.656399965       23.2365570      name index area kg
 !- Hardboard_st:0.00300               13   30.8000050       83.1600113      name index area kg
 !- MDF:0.04399                        14   10.4000015       356.928040      name index area kg
 !- earth_std:0.25000                  15   338.040009       123384.602      name index area kg
 !- gravel_based:0.10000               16   56.3400002       11549.7002      name index area kg
 !- Mineral_wool:0.15000               17   105.131660       394.243713      name index area kg
 !- Plasterboard:0.01250               18   105.131660       1182.73120      name index area kg
 !- cellular_rub:0.00999               19   65.1200104       260.480042      name index area kg
 !- synthetic_ca:0.00499               20   65.1200104       52.0960045      name index area kg
 !- concrete_blo:0.12000               21   12.8800020       3013.92041      name index area kg
 !- aged_renderi:0.02800               22   59.6407394       2219.35132      name index area kg
 !- concrete_blo:0.10200               23   59.6407394       11862.5430      name index area kg
 !- plywood_560d:0.01799               24   59.6407394       601.178650      name index area kg
 !- Air-gap:0.19000                    25   59.6407394       0.00000000      name index area kg
 !- white_gypboa:0.01799               26   59.6407394       1019.85663      name index area kg
!- =============
 
!- ============= typical schedule types
  ScheduleTypeLimits,Any Number;   !- Name
  ScheduleTypeLimits,Fraction,0.0,1.0,Continuous;  !- Name Range Numeric Type
  ScheduleTypeLimits,Temperature type,-60,20.0,Continuous; !- Name Range Numeric Type
  ScheduleTypeLimits,On/Off type,0.0,40.0,Discrete;   !- Name Range Numeric Type
 
! Schedules for zones where nothing happens
  Schedule:Compact,
    NOTHING,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 24:00,0.0,
    For: Saturday,
    Until: 24:00,0.0,
    For: Sunday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
! Schedules for zones where something always happens
  Schedule:Compact,
    CONSTANT,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 24:00,1.0,
    For: Saturday,
    Until: 24:00,1.0,
    For: Sunday,
    Until: 24:00,1.0,
    For: AllOtherDays,
    Until: 24:00,1.0;
 
 
!- ============= zone stairs schedules follow =======
! nothing happens in this zone in terms of occupants lights and small power. Older building.
 
  Schedule:Compact,
    stairs Lights      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Lights,
    stairs  Lights,   !- Name
    stairs,   !- Zone Name
    stairs Lights      ,   !- Schedule Name
    LightingLevel,   !- Design Level Calculation Method
          0.0000,   !- Lighting Level {W}
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0,   !- Return Air Fraction
    0.5000,   !- Fraction Radiant
    0.0,   !- Fraction visible
    0.0;   !- Fraction Replaceable
 
  Schedule:Compact,
    stairs Equipt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
!- no small power in zone - skipping ELECTRIC EQUIPMENT
 
!- occupants schedule/activity level/PEOPLE definition... 
 
  Schedule:Compact,
    stairs Occupt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
!- no occupants in zone - skipping Activity level & PEOPLE
 
!- ============= zone store2 schedules follow =======
! Standard periods for all day types.  Nothing in this space.
 
  Schedule:Compact,
    store2 Lights      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Lights,
    store2  Lights,   !- Name
    store2,   !- Zone Name
    store2 Lights      ,   !- Schedule Name
    LightingLevel,   !- Design Level Calculation Method
          0.0000,   !- Lighting Level {W}
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0,   !- Return Air Fraction
    0.3000,   !- Fraction Radiant
    0.0,   !- Fraction visible
    0.0;   !- Fraction Replaceable
 
  Schedule:Compact,
    store2 Equipt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
!- no small power in zone - skipping ELECTRIC EQUIPMENT
 
!- occupants schedule/activity level/PEOPLE definition... 
 
  Schedule:Compact,
    store2 Occupt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
!- no occupants in zone - skipping Activity level & PEOPLE
 
!- ============= zone bathroom schedules follow =======
! Standard periods for all day types. P1M. Full bathroom people at work. Careful electricity usage. Lighting is seasonal. Older building.
 
  Schedule:Compact,
    bathroom Lights      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Lights,
    bathroom  Lights,   !- Name
    bathroom,   !- Zone Name
    bathroom Lights      ,   !- Schedule Name
    LightingLevel,   !- Design Level Calculation Method
         25.0000,   !- Lighting Level {W}
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0,   !- Return Air Fraction
    0.3000,   !- Fraction Radiant
    0.0,   !- Fraction visible
    0.0;   !- Fraction Replaceable
 
  Schedule:Compact,
    bathroom Equipt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
!- no small power in zone - skipping ELECTRIC EQUIPMENT
 
!- occupants schedule/activity level/PEOPLE definition... 
 
  Schedule:Compact,
    bathroom Occupt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.3208,
    Until: 24:00, 0.0000,
    For: saturday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0943,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.3208,
    Until: 24:00, 0.0000,
    For: sunday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0943,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.3208,
    Until: 24:00, 0.0000,
    For: win_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.3208,
    Until: 24:00, 0.0000,
    For: win_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.1321,
    Until: 13:00, 0.1321,
    Until: 17:00, 0.1321,
    Until: 18:00, 0.1321,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.3208,
    Until: 24:00, 0.0000,
    For: trn_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.7547,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.7547,
    Until: 24:00, 0.3208,
    For: trn_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.7547,
    Until: 12:00, 0.1321,
    Until: 13:00, 0.1321,
    Until: 17:00, 0.1321,
    Until: 18:00, 0.1321,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.3208,
    Until: 24:00, 0.0000,
    For: sum_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.3208,
    Until: 24:00, 0.0000,
    For: sum_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.1321,
    Until: 13:00, 0.1321,
    Until: 17:00, 0.1321,
    Until: 18:00, 0.1321,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.3208,
    Until: 24:00, 0.0000,
    For: holiday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Schedule:Compact,
    Activity level bathroom,   !- Name
    Any Number,   !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 24:00,140.008,
    For: Saturday,
    Until: 24:00,140.008,
    For: Sunday,
    Until: 24:00,140.008,
    For: AllOtherDays,
    Until: 24:00,140.008;
 
  People,
    bathroomPeople,   !- Name
    bathroom,   !- Zone Name
    bathroom Occupt      ,   !- Number of People Schedule Name
    people,   !- Number of People Calculation Method
      0.757,   !- Number of People
    ,   !- People per Zone Floor Area {person/m2}
    ,   !- Zone Floor Area per Person {m2/person}
    0.5000,   !- Fraction Radiant
    Autocalculate,  !- Sensible Heat Fraction
    Activity level bathroom,   !- Activity Level Schedule Name (W/person)
    ,   !- Carbon Dioside Generation Rate {m3/s-W}
    ,   !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,  !- MRT Calculation Type
    ,  !- Surface Name/Angle Factor List Name
    ,  !- Work Efficiency Schedule Name (0.0-1.0,real)
    ,  !- Clothing Insulation Schedule Name (real)
    ,  !- Air Velocity Schedule Name (units m/s, real)
    ;  !- Thermal Comfort Model 1 Type
 
!- ============= zone low_kitchen schedules follow =======
! Standard periods for all day types. P1M. Small kitchen with people at work and careful users of electrical. Lighting is seasonal. Older building.
 
  Schedule:Compact,
    low_kitchen Lights      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 1.0000,
    Until: 24:00, 0.0000,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Lights,
    low_kitchen  Lights,   !- Name
    low_kitchen,   !- Zone Name
    low_kitchen Lights      ,   !- Schedule Name
    LightingLevel,   !- Design Level Calculation Method
        100.0000,   !- Lighting Level {W}
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0,   !- Return Air Fraction
    0.3000,   !- Fraction Radiant
    0.0,   !- Fraction visible
    0.0;   !- Fraction Replaceable
 
  Schedule:Compact,
    low_kitchen Equipt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0178,
    Until: 09:00, 0.3200,
    Until: 12:00, 0.1662,
    Until: 13:00, 0.0356,
    Until: 17:00, 0.0356,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0356,
    Until: 24:00, 0.0178,
    For: saturday,
    Until: 07:00, 0.0178,
    Until: 09:00, 0.3200,
    Until: 12:00, 0.1662,
    Until: 13:00, 0.3200,
    Until: 17:00, 0.0178,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.3289,
    Until: 23:00, 0.0356,
    Until: 24:00, 0.0178,
    For: sunday,
    Until: 07:00, 0.0178,
    Until: 09:00, 0.3200,
    Until: 12:00, 0.1662,
    Until: 13:00, 0.3200,
    Until: 17:00, 0.0178,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.3289,
    Until: 23:00, 0.0356,
    Until: 24:00, 0.0178,
    For: win_wkday,
    Until: 07:00, 0.0178,
    Until: 09:00, 0.3200,
    Until: 12:00, 0.1662,
    Until: 13:00, 0.0356,
    Until: 17:00, 0.0356,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0356,
    Until: 24:00, 0.0178,
    For: win_wkend,
    Until: 07:00, 0.0178,
    Until: 09:00, 0.3200,
    Until: 12:00, 0.1662,
    Until: 13:00, 0.3200,
    Until: 17:00, 0.0178,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.3289,
    Until: 23:00, 0.0356,
    Until: 24:00, 0.0178,
    For: trn_wkday,
    Until: 07:00, 0.0178,
    Until: 09:00, 0.3200,
    Until: 12:00, 0.1662,
    Until: 13:00, 0.0356,
    Until: 17:00, 0.0356,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0356,
    Until: 24:00, 0.0178,
    For: trn_wkend,
    Until: 07:00, 0.0178,
    Until: 09:00, 0.3200,
    Until: 12:00, 0.1662,
    Until: 13:00, 0.3200,
    Until: 17:00, 0.0178,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.3289,
    Until: 23:00, 0.0356,
    Until: 24:00, 0.0178,
    For: sum_wkday,
    Until: 07:00, 0.0178,
    Until: 09:00, 0.3200,
    Until: 12:00, 0.1662,
    Until: 13:00, 0.0356,
    Until: 17:00, 0.0356,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0356,
    Until: 24:00, 0.0178,
    For: sum_wkend,
    Until: 07:00, 0.0178,
    Until: 09:00, 0.3200,
    Until: 12:00, 0.1662,
    Until: 13:00, 0.3200,
    Until: 17:00, 0.0178,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.3289,
    Until: 23:00, 0.0356,
    Until: 24:00, 0.0178,
    For: holiday,
    Until: 07:00, 0.0178,
    Until: 09:00, 0.0178,
    Until: 12:00, 0.0178,
    Until: 13:00, 0.0178,
    Until: 17:00, 0.0178,
    Until: 18:00, 0.0178,
    Until: 20:00, 0.0178,
    Until: 23:00, 0.0178,
    Until: 24:00, 0.0178,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
ElectricEquipment,
    low_kitchenEquipment,   !- Name
    low_kitchen,   !- Zone Name
    low_kitchen Equipt      ,   !- Schedule Name
    EquipmentLevel,   !- Design Level Calculation Method
       1125.0000,
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0500,   !- Fraction latent
    0.4000,   !- Radiant fraction
    0.0,   !- Fraction lost
    ;   !- EndUse Category
 
!- occupants schedule/activity level/PEOPLE definition... 
 
  Schedule:Compact,
    low_kitchen Occupt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: saturday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.5000,
    Until: 13:00, 1.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: sunday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.5000,
    Until: 13:00, 1.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: win_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.5000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: win_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.5000,
    Until: 13:00, 1.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: trn_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: trn_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.5000,
    Until: 13:00, 1.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: sum_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: sum_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.5000,
    Until: 13:00, 1.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 1.0000,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: holiday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Schedule:Compact,
    Activity level low_kitchen,   !- Name
    Any Number,   !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 24:00,139.982,
    For: Saturday,
    Until: 24:00,139.982,
    For: Sunday,
    Until: 24:00,139.982,
    For: AllOtherDays,
    Until: 24:00,139.982;
 
  People,
    low_kitchenPeople,   !- Name
    low_kitchen,   !- Zone Name
    low_kitchen Occupt      ,   !- Number of People Schedule Name
    people,   !- Number of People Calculation Method
      1.143,   !- Number of People
    ,   !- People per Zone Floor Area {person/m2}
    ,   !- Zone Floor Area per Person {m2/person}
    0.5000,   !- Fraction Radiant
    Autocalculate,  !- Sensible Heat Fraction
    Activity level low_kitchen,   !- Activity Level Schedule Name (W/person)
    ,   !- Carbon Dioside Generation Rate {m3/s-W}
    ,   !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,  !- MRT Calculation Type
    ,  !- Surface Name/Angle Factor List Name
    ,  !- Work Efficiency Schedule Name (0.0-1.0,real)
    ,  !- Clothing Insulation Schedule Name (real)
    ,  !- Air Velocity Schedule Name (units m/s, real)
    ;  !- Thermal Comfort Model 1 Type
 
!- ============= zone low_hall schedules follow =======
! Standard periods for all day types. P1M Circulation spaces people at work and careful electricity use. Lighting seasonal.
 
  Schedule:Compact,
    low_hall Lights      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.3333,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.6667,
    Until: 23:00, 0.6667,
    Until: 24:00, 0.0000,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Lights,
    low_hall  Lights,   !- Name
    low_hall,   !- Zone Name
    low_hall Lights      ,   !- Schedule Name
    LightingLevel,   !- Design Level Calculation Method
         75.0000,   !- Lighting Level {W}
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0,   !- Return Air Fraction
    0.3000,   !- Fraction Radiant
    0.0,   !- Fraction visible
    0.0;   !- Fraction Replaceable
 
  Schedule:Compact,
    low_hall Equipt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
!- no small power in zone - skipping ELECTRIC EQUIPMENT
 
!- occupants schedule/activity level/PEOPLE definition... 
 
  Schedule:Compact,
    low_hall Occupt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.5000,
    Until: 18:00, 1.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.5000,
    Until: 24:00, 0.0000,
    For: saturday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.5000,
    Until: 13:00, 0.5000,
    Until: 17:00, 0.5000,
    Until: 18:00, 1.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.5000,
    Until: 24:00, 0.0000,
    For: sunday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.5000,
    Until: 13:00, 0.5000,
    Until: 17:00, 0.5000,
    Until: 18:00, 1.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.5000,
    Until: 24:00, 0.0000,
    For: win_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.5000,
    Until: 18:00, 1.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 1.0000,
    Until: 24:00, 0.0000,
    For: win_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.5000,
    Until: 13:00, 0.5000,
    Until: 17:00, 0.5000,
    Until: 18:00, 1.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.5000,
    Until: 24:00, 0.0000,
    For: trn_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.5000,
    Until: 18:00, 1.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.5000,
    Until: 24:00, 0.0000,
    For: trn_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.5000,
    Until: 13:00, 0.5000,
    Until: 17:00, 0.5000,
    Until: 18:00, 0.5000,
    Until: 20:00, 1.0000,
    Until: 23:00, 1.0000,
    Until: 24:00, 0.5000,
    For: sum_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.5000,
    Until: 20:00, 1.0000,
    Until: 23:00, 1.0000,
    Until: 24:00, 0.0000,
    For: sum_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.5000,
    Until: 13:00, 0.5000,
    Until: 17:00, 0.5000,
    Until: 18:00, 0.5000,
    Until: 20:00, 1.0000,
    Until: 23:00, 1.0000,
    Until: 24:00, 0.5000,
    For: holiday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Schedule:Compact,
    Activity level low_hall,   !- Name
    Any Number,   !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 24:00,139.958,
    For: Saturday,
    Until: 24:00,139.958,
    For: Sunday,
    Until: 24:00,139.958,
    For: AllOtherDays,
    Until: 24:00,139.958;
 
  People,
    low_hallPeople,   !- Name
    low_hall,   !- Zone Name
    low_hall Occupt      ,   !- Number of People Schedule Name
    people,   !- Number of People Calculation Method
      0.143,   !- Number of People
    ,   !- People per Zone Floor Area {person/m2}
    ,   !- Zone Floor Area per Person {m2/person}
    0.5000,   !- Fraction Radiant
    Autocalculate,  !- Sensible Heat Fraction
    Activity level low_hall,   !- Activity Level Schedule Name (W/person)
    ,   !- Carbon Dioside Generation Rate {m3/s-W}
    ,   !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,  !- MRT Calculation Type
    ,  !- Surface Name/Angle Factor List Name
    ,  !- Work Efficiency Schedule Name (0.0-1.0,real)
    ,  !- Clothing Insulation Schedule Name (real)
    ,  !- Air Velocity Schedule Name (units m/s, real)
    ;  !- Thermal Comfort Model 1 Type
 
!- ============= zone low_bedroom schedules follow =======
! Standard periods for all day types. P1M. Main bedroom people out at work and careful users of electrical. Lighting is seasonal. Older building.
 
  Schedule:Compact,
    low_bedroom Lights      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.1724,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.1724,
    Until: 24:00, 0.0000,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Lights,
    low_bedroom  Lights,   !- Name
    low_bedroom,   !- Zone Name
    low_bedroom Lights      ,   !- Schedule Name
    LightingLevel,   !- Design Level Calculation Method
        145.0000,   !- Lighting Level {W}
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0,   !- Return Air Fraction
    0.3000,   !- Fraction Radiant
    0.0,   !- Fraction visible
    0.0;   !- Fraction Replaceable
 
  Schedule:Compact,
    low_bedroom Equipt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0303,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0303,
    Until: 13:00, 0.0303,
    Until: 17:00, 0.0303,
    Until: 18:00, 0.0303,
    Until: 20:00, 0.0303,
    Until: 23:00, 0.0303,
    Until: 24:00, 0.0303,
    For: saturday,
    Until: 07:00, 0.0303,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0303,
    Until: 13:00, 0.0303,
    Until: 17:00, 0.0303,
    Until: 18:00, 0.0303,
    Until: 20:00, 0.0303,
    Until: 23:00, 0.0303,
    Until: 24:00, 0.0303,
    For: sunday,
    Until: 07:00, 0.0303,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0303,
    Until: 13:00, 0.0303,
    Until: 17:00, 0.0303,
    Until: 18:00, 0.0303,
    Until: 20:00, 0.0303,
    Until: 23:00, 0.0303,
    Until: 24:00, 0.0303,
    For: win_wkday,
    Until: 07:00, 0.0303,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0303,
    Until: 13:00, 0.0303,
    Until: 17:00, 0.0303,
    Until: 18:00, 0.0303,
    Until: 20:00, 0.0303,
    Until: 23:00, 0.0303,
    Until: 24:00, 0.0303,
    For: win_wkend,
    Until: 07:00, 0.0303,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0303,
    Until: 13:00, 0.0303,
    Until: 17:00, 0.0303,
    Until: 18:00, 0.0303,
    Until: 20:00, 0.0303,
    Until: 23:00, 0.0303,
    Until: 24:00, 0.0303,
    For: trn_wkday,
    Until: 07:00, 0.0303,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0303,
    Until: 13:00, 0.0303,
    Until: 17:00, 0.0303,
    Until: 18:00, 0.0303,
    Until: 20:00, 0.0303,
    Until: 23:00, 0.0303,
    Until: 24:00, 0.0303,
    For: trn_wkend,
    Until: 07:00, 0.0303,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0303,
    Until: 13:00, 0.0303,
    Until: 17:00, 0.0303,
    Until: 18:00, 0.0303,
    Until: 20:00, 0.0303,
    Until: 23:00, 0.0303,
    Until: 24:00, 0.0303,
    For: sum_wkday,
    Until: 07:00, 0.0303,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0303,
    Until: 13:00, 0.0303,
    Until: 17:00, 0.0303,
    Until: 18:00, 0.0303,
    Until: 20:00, 0.0303,
    Until: 23:00, 0.0303,
    Until: 24:00, 0.0303,
    For: sum_wkend,
    Until: 07:00, 0.0303,
    Until: 09:00, 1.0000,
    Until: 12:00, 0.0303,
    Until: 13:00, 0.0303,
    Until: 17:00, 0.0303,
    Until: 18:00, 0.0303,
    Until: 20:00, 0.0303,
    Until: 23:00, 0.0303,
    Until: 24:00, 0.0303,
    For: holiday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
ElectricEquipment,
    low_bedroomEquipment,   !- Name
    low_bedroom,   !- Zone Name
    low_bedroom Equipt      ,   !- Schedule Name
    EquipmentLevel,   !- Design Level Calculation Method
        165.0000,
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0000,   !- Fraction latent
    0.4000,   !- Radiant fraction
    0.0,   !- Fraction lost
    ;   !- EndUse Category
 
!- occupants schedule/activity level/PEOPLE definition... 
 
  Schedule:Compact,
    low_bedroom Occupt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 1.0000,
    Until: 09:00, 0.6667,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 1.0000,
    For: saturday,
    Until: 07:00, 1.0000,
    Until: 09:00, 0.6667,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 1.0000,
    For: sunday,
    Until: 07:00, 1.0000,
    Until: 09:00, 0.6667,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 1.0000,
    For: win_wkday,
    Until: 07:00, 1.0000,
    Until: 09:00, 0.6667,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 1.0000,
    For: win_wkend,
    Until: 07:00, 1.0000,
    Until: 09:00, 0.6667,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 1.0000,
    For: trn_wkday,
    Until: 07:00, 1.0000,
    Until: 09:00, 0.6667,
    Until: 12:00, 0.0208,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 1.0000,
    For: trn_wkend,
    Until: 07:00, 1.0000,
    Until: 09:00, 0.6667,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 1.0000,
    For: sum_wkday,
    Until: 07:00, 1.0000,
    Until: 09:00, 0.6667,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 1.0000,
    For: sum_wkend,
    Until: 07:00, 1.0000,
    Until: 09:00, 0.6667,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 1.0000,
    For: holiday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Schedule:Compact,
    Activity level low_bedroom,   !- Name
    Any Number,   !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 24:00,140.023,
    For: Saturday,
    Until: 24:00,140.023,
    For: Sunday,
    Until: 24:00,140.023,
    For: AllOtherDays,
    Until: 24:00,140.023;
 
  People,
    low_bedroomPeople,   !- Name
    low_bedroom,   !- Zone Name
    low_bedroom Occupt      ,   !- Number of People Schedule Name
    people,   !- Number of People Calculation Method
      1.714,   !- Number of People
    ,   !- People per Zone Floor Area {person/m2}
    ,   !- Zone Floor Area per Person {m2/person}
    0.5000,   !- Fraction Radiant
    Autocalculate,  !- Sensible Heat Fraction
    Activity level low_bedroom,   !- Activity Level Schedule Name (W/person)
    ,   !- Carbon Dioside Generation Rate {m3/s-W}
    ,   !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,  !- MRT Calculation Type
    ,  !- Surface Name/Angle Factor List Name
    ,  !- Work Efficiency Schedule Name (0.0-1.0,real)
    ,  !- Clothing Insulation Schedule Name (real)
    ,  !- Air Velocity Schedule Name (units m/s, real)
    ;  !- Thermal Comfort Model 1 Type
 
!- ============= zone lowliving schedules follow =======
! Standard periods for all day types. P1M. Separate living room or lounge people at work and careful electrical use. Lighitng is seasonal. Older building.
 
  Schedule:Compact,
    lowliving Lights      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.2941,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 1.0000,
    Until: 20:00, 1.0000,
    Until: 23:00, 1.0000,
    Until: 24:00, 0.0000,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Lights,
    lowliving  Lights,   !- Name
    lowliving,   !- Zone Name
    lowliving Lights      ,   !- Schedule Name
    LightingLevel,   !- Design Level Calculation Method
        170.0000,   !- Lighting Level {W}
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0,   !- Return Air Fraction
    0.3000,   !- Fraction Radiant
    0.0,   !- Fraction visible
    0.0;   !- Fraction Replaceable
 
  Schedule:Compact,
    lowliving Equipt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0377,
    Until: 09:00, 0.0377,
    Until: 12:00, 0.0377,
    Until: 13:00, 0.0377,
    Until: 17:00, 0.0377,
    Until: 18:00, 0.5094,
    Until: 20:00, 0.5094,
    Until: 23:00, 0.9811,
    Until: 24:00, 0.0377,
    For: saturday,
    Until: 07:00, 0.0377,
    Until: 09:00, 0.0377,
    Until: 12:00, 0.5094,
    Until: 13:00, 0.5094,
    Until: 17:00, 0.9811,
    Until: 18:00, 0.5094,
    Until: 20:00, 0.9811,
    Until: 23:00, 0.5094,
    Until: 24:00, 0.0377,
    For: sunday,
    Until: 07:00, 0.0377,
    Until: 09:00, 0.0377,
    Until: 12:00, 0.5094,
    Until: 13:00, 0.5094,
    Until: 17:00, 0.9811,
    Until: 18:00, 0.5094,
    Until: 20:00, 0.9811,
    Until: 23:00, 0.5094,
    Until: 24:00, 0.0377,
    For: win_wkday,
    Until: 07:00, 0.0377,
    Until: 09:00, 0.0377,
    Until: 12:00, 0.0377,
    Until: 13:00, 0.0377,
    Until: 17:00, 0.0377,
    Until: 18:00, 0.5094,
    Until: 20:00, 0.5094,
    Until: 23:00, 0.9811,
    Until: 24:00, 0.0377,
    For: win_wkend,
    Until: 07:00, 0.0377,
    Until: 09:00, 0.0377,
    Until: 12:00, 0.5094,
    Until: 13:00, 0.5094,
    Until: 17:00, 0.9811,
    Until: 18:00, 0.5094,
    Until: 20:00, 0.9811,
    Until: 23:00, 0.5094,
    Until: 24:00, 0.0377,
    For: trn_wkday,
    Until: 07:00, 0.0377,
    Until: 09:00, 0.0377,
    Until: 12:00, 0.0377,
    Until: 13:00, 0.0377,
    Until: 17:00, 0.0377,
    Until: 18:00, 0.5094,
    Until: 20:00, 0.5094,
    Until: 23:00, 0.9811,
    Until: 24:00, 0.0000,
    For: trn_wkend,
    Until: 07:00, 0.0377,
    Until: 09:00, 0.0377,
    Until: 12:00, 0.5094,
    Until: 13:00, 0.5094,
    Until: 17:00, 0.9811,
    Until: 18:00, 0.5094,
    Until: 20:00, 0.9811,
    Until: 23:00, 0.5094,
    Until: 24:00, 0.0377,
    For: sum_wkday,
    Until: 07:00, 0.0377,
    Until: 09:00, 0.0377,
    Until: 12:00, 0.0377,
    Until: 13:00, 0.0377,
    Until: 17:00, 0.0377,
    Until: 18:00, 0.5094,
    Until: 20:00, 0.5094,
    Until: 23:00, 0.9811,
    Until: 24:00, 0.0377,
    For: sum_wkend,
    Until: 07:00, 0.0377,
    Until: 09:00, 0.0377,
    Until: 12:00, 0.5094,
    Until: 13:00, 0.5094,
    Until: 17:00, 0.9811,
    Until: 18:00, 0.5094,
    Until: 20:00, 1.0000,
    Until: 23:00, 0.5094,
    Until: 24:00, 0.0377,
    For: holiday,
    Until: 07:00, 0.0377,
    Until: 09:00, 0.0377,
    Until: 12:00, 0.0377,
    Until: 13:00, 0.0377,
    Until: 17:00, 0.0377,
    Until: 18:00, 0.0377,
    Until: 20:00, 0.0377,
    Until: 23:00, 0.0377,
    Until: 24:00, 0.0377,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
ElectricEquipment,
    lowlivingEquipment,   !- Name
    lowliving,   !- Zone Name
    lowliving Equipt      ,   !- Schedule Name
    EquipmentLevel,   !- Design Level Calculation Method
        530.0000,
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0000,   !- Fraction latent
    0.4000,   !- Radiant fraction
    0.0,   !- Fraction lost
    ;   !- EndUse Category
 
!- occupants schedule/activity level/PEOPLE definition... 
 
  Schedule:Compact,
    lowliving Occupt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.2051,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.6667,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.6667,
    Until: 24:00, 0.0000,
    For: saturday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.2051,
    Until: 12:00, 1.0000,
    Until: 13:00, 1.0000,
    Until: 17:00, 1.0000,
    Until: 18:00, 0.6667,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.6667,
    Until: 24:00, 0.0000,
    For: sunday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.2051,
    Until: 12:00, 1.0000,
    Until: 13:00, 1.0000,
    Until: 17:00, 1.0000,
    Until: 18:00, 0.6667,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.6667,
    Until: 24:00, 0.0000,
    For: win_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.2051,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.6667,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.6667,
    Until: 24:00, 0.0000,
    For: win_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.2051,
    Until: 12:00, 1.0000,
    Until: 13:00, 1.0000,
    Until: 17:00, 1.0000,
    Until: 18:00, 0.6667,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.6667,
    Until: 24:00, 0.0000,
    For: trn_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.2051,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.6667,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.6667,
    Until: 24:00, 0.0000,
    For: trn_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.2051,
    Until: 12:00, 1.0000,
    Until: 13:00, 1.0000,
    Until: 17:00, 1.0000,
    Until: 18:00, 0.6667,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.6667,
    Until: 24:00, 0.0000,
    For: sum_wkday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.2051,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.6667,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.6667,
    Until: 24:00, 0.0000,
    For: sum_wkend,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.2051,
    Until: 12:00, 1.0000,
    Until: 13:00, 1.0000,
    Until: 17:00, 1.0000,
    Until: 18:00, 0.6667,
    Until: 20:00, 0.5000,
    Until: 23:00, 0.6667,
    Until: 24:00, 0.0000,
    For: holiday,
    Until: 07:00, 0.0000,
    Until: 09:00, 0.0000,
    Until: 12:00, 0.0000,
    Until: 13:00, 0.0000,
    Until: 17:00, 0.0000,
    Until: 18:00, 0.0000,
    Until: 20:00, 0.0000,
    Until: 23:00, 0.0000,
    Until: 24:00, 0.0000,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Schedule:Compact,
    Activity level lowliving,   !- Name
    Any Number,   !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 24:00,139.986,
    For: Saturday,
    Until: 24:00,139.986,
    For: Sunday,
    Until: 24:00,139.986,
    For: AllOtherDays,
    Until: 24:00,139.986;
 
  People,
    lowlivingPeople,   !- Name
    lowliving,   !- Zone Name
    lowliving Occupt      ,   !- Number of People Schedule Name
    people,   !- Number of People Calculation Method
      2.786,   !- Number of People
    ,   !- People per Zone Floor Area {person/m2}
    ,   !- Zone Floor Area per Person {m2/person}
    0.5000,   !- Fraction Radiant
    Autocalculate,  !- Sensible Heat Fraction
    Activity level lowliving,   !- Activity Level Schedule Name (W/person)
    ,   !- Carbon Dioside Generation Rate {m3/s-W}
    ,   !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,  !- MRT Calculation Type
    ,  !- Surface Name/Angle Factor List Name
    ,  !- Work Efficiency Schedule Name (0.0-1.0,real)
    ,  !- Clothing Insulation Schedule Name (real)
    ,  !- Air Velocity Schedule Name (units m/s, real)
    ;  !- Thermal Comfort Model 1 Type
 
!- ============= zone roof schedules follow =======
! Nothing happens in this zone in terms of occupants lights and small power.
 
  Schedule:Compact,
    roof Lights      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Lights,
    roof  Lights,   !- Name
    roof,   !- Zone Name
    roof Lights      ,   !- Schedule Name
    LightingLevel,   !- Design Level Calculation Method
          0.0000,   !- Lighting Level {W}
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0,   !- Return Air Fraction
    0.3000,   !- Fraction Radiant
    0.0,   !- Fraction visible
    0.0;   !- Fraction Replaceable
 
  Schedule:Compact,
    roof Equipt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
!- no small power in zone - skipping ELECTRIC EQUIPMENT
 
!- occupants schedule/activity level/PEOPLE definition... 
 
  Schedule:Compact,
    roof Occupt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
!- no occupants in zone - skipping Activity level & PEOPLE
 
!- ============= zone crawl schedules follow =======
! Nothing happens in this zone in terms of occupants lights and small power.
 
  Schedule:Compact,
    crawl Lights      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
 
  Lights,
    crawl  Lights,   !- Name
    crawl,   !- Zone Name
    crawl Lights      ,   !- Schedule Name
    LightingLevel,   !- Design Level Calculation Method
          0.0000,   !- Lighting Level {W}
    ,   !- Watts per Zone Floor Area {W/m2}
    ,   !- Watts per Person {W/person}
    0.0,   !- Return Air Fraction
    0.5000,   !- Fraction Radiant
    0.0,   !- Fraction visible
    0.0;   !- Fraction Replaceable
 
  Schedule:Compact,
    crawl Equipt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
!- no small power in zone - skipping ELECTRIC EQUIPMENT
 
!- occupants schedule/activity level/PEOPLE definition... 
 
  Schedule:Compact,
    crawl Occupt      ,   !- Name
    Fraction,   !- Schedule Type Limits Name
    Through: 12/31,
    For: weekdays,
    Until: 24:00,0.0,
    For: saturday,
    Until: 24:00,0.0,
    For: sunday,
    Until: 24:00,0.0,
    For: win_wkday,
    Until: 24:00,0.0,
    For: win_wkend,
    Until: 24:00,0.0,
    For: trn_wkday,
    Until: 24:00,0.0,
    For: trn_wkend,
    Until: 24:00,0.0,
    For: sum_wkday,
    Until: 24:00,0.0,
    For: sum_wkend,
    Until: 24:00,0.0,
    For: holiday,
    Until: 24:00,0.0,
    For: AllOtherDays,
    Until: 24:00,0.0;
!- no occupants in zone - skipping Activity level & PEOPLE
 
!- =============
  GlobalGeometryRules,LowerLeftCorner,Counterclockwise,WorldCoordinateSystem;
!- =============
 
! stairs describes the public access stairs in building
 
  Zone,
    stairs,   !- Name
    0.0,   !- Direction of Relative North {deg}
    0.0,0.0,0.0,   !- Origin {m}
    1,1,   !- Type and Muitiplier
     2.900,   !- Ceiling Height {m}
       20.349;   !- Volume {m3}
 
  BuildingSurface:Detailed,
    front_a:stairs,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    stairs,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     8,   !- Number of Vertices
    0.5000,    1.9000,    0.2000,   !- X Y Z [m]
    0.6000,    1.9000,    0.2000,   !- X Y Z [m]
    0.6000,    1.9000,    2.3000,   !- X Y Z [m]
    1.4000,    1.9000,    2.3000,   !- X Y Z [m]
    1.4000,    1.9000,    0.2000,   !- X Y Z [m]
    1.5000,    1.9000,    0.2000,   !- X Y Z [m]
    1.5000,    1.9000,    2.7333,   !- X Y Z [m]
    0.5000,    1.9000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    front_b:stairs,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    stairs,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     8,   !- Number of Vertices
    1.5000,    1.9000,    0.2000,   !- X Y Z [m]
    1.6000,    1.9000,    0.2000,   !- X Y Z [m]
    1.6000,    1.9000,    2.3000,   !- X Y Z [m]
    2.4000,    1.9000,    2.3000,   !- X Y Z [m]
    2.4000,    1.9000,    0.2000,   !- X Y Z [m]
    2.5000,    1.9000,    0.2000,   !- X Y Z [m]
    2.5000,    1.9000,    3.0667,   !- X Y Z [m]
    1.5000,    1.9000,    2.7333;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    front_c:stairs,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    stairs,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    2.5000,    1.9000,    0.2000,   !- X Y Z [m]
    2.6000,    1.9000,    0.2000,   !- X Y Z [m]
    2.6000,    1.9000,    2.4000,   !- X Y Z [m]
    2.6000,    1.9000,    2.6000,   !- X Y Z [m]
    2.6000,    1.9000,    3.1000,   !- X Y Z [m]
    2.5000,    1.9000,    3.0667;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_stor:stairs,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    stairs,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_stor:roof,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    1.9000,    2.6000,   !- X Y Z [m]
    2.6000,    5.7000,    2.6000,   !- X Y Z [m]
    2.6000,    5.7000,    3.1000,   !- X Y Z [m]
    2.6000,    1.9000,    3.1000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    back_b:stairs,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    stairs,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    2.6000,    5.7000,    0.2000,   !- X Y Z [m]
    1.5000,    5.7000,    0.2000,   !- X Y Z [m]
    1.5000,    5.7000,    2.7333,   !- X Y Z [m]
    2.6000,    5.7000,    3.1000,   !- X Y Z [m]
    2.6000,    5.7000,    2.6000,   !- X Y Z [m]
    2.6000,    5.7000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    back_a:stairs,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    stairs,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    1.5000,    5.7000,    0.2000,   !- X Y Z [m]
    0.5000,    5.7000,    0.2000,   !- X Y Z [m]
    0.5000,    5.7000,    2.4000,   !- X Y Z [m]
    1.5000,    5.7000,    2.7333;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    left_side:stairs,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    stairs,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    0.5000,    5.7000,    0.2000,   !- X Y Z [m]
    0.5000,    1.9000,    0.2000,   !- X Y Z [m]
    0.5000,    1.9000,    2.4000,   !- X Y Z [m]
    0.5000,    5.7000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ceiling:stairs,   !- Name
    Roof,   !- Surface Type
    Roof_stairs,   !- Construction Name
    stairs,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.0,   !- View Factor to Ground
     7,   !- Number of Vertices
    0.5000,    1.9000,    2.4000,   !- X Y Z [m]
    1.5000,    1.9000,    2.7333,   !- X Y Z [m]
    2.5000,    1.9000,    3.0667,   !- X Y Z [m]
    2.6000,    1.9000,    3.1000,   !- X Y Z [m]
    2.6000,    5.7000,    3.1000,   !- X Y Z [m]
    1.5000,    5.7000,    2.7333,   !- X Y Z [m]
    0.5000,    5.7000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    floor:stairs,   !- Name
    Floor,   !- Surface Type
    Floorti_low,   !- Construction Name
    stairs,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    floor:crawl,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    14,   !- Number of Vertices
    0.5000,    1.9000,    0.2000,   !- X Y Z [m]
    0.5000,    5.7000,    0.2000,   !- X Y Z [m]
    1.5000,    5.7000,    0.2000,   !- X Y Z [m]
    2.6000,    5.7000,    0.2000,   !- X Y Z [m]
    2.6000,    4.4000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    1.9000,    0.2000,   !- X Y Z [m]
    2.5000,    1.9000,    0.2000,   !- X Y Z [m]
    2.4000,    1.9000,    0.2000,   !- X Y Z [m]
    1.6000,    1.9000,    0.2000,   !- X Y Z [m]
    1.5000,    1.9000,    0.2000,   !- X Y Z [m]
    1.4000,    1.9000,    0.2000,   !- X Y Z [m]
    0.6000,    1.9000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_lowstore:stairs,   !- Name
    Wall,   !- Surface Type
    Door_fire,   !- Construction Name
    stairs,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_stair:store2,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    1.9000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000,   !- X Y Z [m]
    2.6000,    1.9000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_lowbr:stairs,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    stairs,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_stair_a:low_bedroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    4.4000,    0.2000,   !- X Y Z [m]
    2.6000,    5.7000,    0.2000,   !- X Y Z [m]
    2.6000,    5.7000,    2.4000,   !- X Y Z [m]
    2.6000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_lwwardr:stairs,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    stairs,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_stair_b:low_bedroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    4.4000,    0.2000,   !- X Y Z [m]
    2.6000,    4.4000,    2.4000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    hall_door:stairs,   !- Name
    Wall,   !- Surface Type
    Door_fire,   !- Construction Name
    stairs,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    door_stair:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    mid_floor:stairs,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    stairs,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    mid_floor:roof,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     7,   !- Number of Vertices
    2.6000,    4.4000,    2.4000,   !- X Y Z [m]
    2.6000,    5.7000,    2.4000,   !- X Y Z [m]
    2.6000,    5.7000,    2.6000,   !- X Y Z [m]
    2.6000,    1.9000,    2.6000,   !- X Y Z [m]
    2.6000,    1.9000,    2.4000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    stair_wl:stairs,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    stairs,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    stair_wl_:stairs,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     5,   !- Number of Vertices
    1.5000,    2.0000,    0.3000,   !- X Y Z [m]
    1.5000,    5.6000,    0.3000,   !- X Y Z [m]
    1.5000,    5.6000,    2.7000,   !- X Y Z [m]
    1.5000,    4.6000,    2.7000,   !- X Y Z [m]
    1.5000,    2.0000,    2.7000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    stair_wl_:stairs,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    stairs,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    stair_wl:stairs,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     5,   !- Number of Vertices
    1.5000,    5.6000,    0.3000,   !- X Y Z [m]
    1.5000,    2.0000,    0.3000,   !- X Y Z [m]
    1.5000,    2.0000,    2.7000,   !- X Y Z [m]
    1.5000,    4.6000,    2.7000,   !- X Y Z [m]
    1.5000,    5.6000,    2.7000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    door_to_up:stairs,   !- Name
    Wall,   !- Surface Type
    Door_fire,   !- Construction Name
    stairs,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    0.6000,    1.9000,    0.2000,   !- X Y Z [m]
    1.4000,    1.9000,    0.2000,   !- X Y Z [m]
    1.4000,    1.9000,    2.3000,   !- X Y Z [m]
    0.6000,    1.9000,    2.3000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    door_low:stairs,   !- Name
    Wall,   !- Surface Type
    Door_fire,   !- Construction Name
    stairs,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    1.6000,    1.9000,    0.2000,   !- X Y Z [m]
    2.4000,    1.9000,    0.2000,   !- X Y Z [m]
    2.4000,    1.9000,    2.3000,   !- X Y Z [m]
    1.6000,    1.9000,    2.3000;   !- X Y Z [m]
 
  FenestrationSurface:Detailed,
    left_glz:stairs,   !- Name
    Window,   !- Surface Type!
    Window_ext,   !- Construction Name
    left_side:stairs,   !- Building Surface Name
    ,   !- Outside Boundary Condition Object
    0.360,   !- View Factor to Ground
    ,   !-   Shading Control Name
    ,   !-   Frame and Divider Name
    1.0,   !-   Multiplier
     4,   !- Number of Vertices
    0.5000,    5.4000,    1.3000,   !- X Y Z [m]
    0.5000,    4.5300,    1.3000,   !- X Y Z [m]
    0.5000,    4.5300,    2.3000,   !- X Y Z [m]
    0.5000,    5.4000,    2.3000;   !- X Y Z [m]
 
! store2 describes storage room adj entrance
 
  Zone,
    store2,   !- Name
    0.0,   !- Direction of Relative North {deg}
    0.0,0.0,0.0,   !- Origin {m}
    1,1,   !- Type and Muitiplier
     2.200,   !- Ceiling Height {m}
        8.954;   !- Volume {m3}
 
  BuildingSurface:Detailed,
    fr_facade:store2,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    store2,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.8000,    0.3000,    0.2000,   !- X Y Z [m]
    4.5000,    0.3000,    0.2000,   !- X Y Z [m]
    4.5000,    0.3000,    2.4000,   !- X Y Z [m]
    2.8000,    0.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_bath:store2,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    store2,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_store:bathroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.5000,    0.3000,    0.2000,   !- X Y Z [m]
    4.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.5000,    0.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_hall_a:store2,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    store2,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_stor_d:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.3000,    2.6000,    0.2000,   !- X Y Z [m]
    4.3000,    2.6000,    2.4000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    door_hall:store2,   !- Name
    Wall,   !- Surface Type
    Doorint_sol,   !- Construction Name
    store2,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    door_stor:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.3000,    2.6000,    0.2000,   !- X Y Z [m]
    3.5000,    2.6000,    0.2000,   !- X Y Z [m]
    3.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.3000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_hall_b:store2,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    store2,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_stor_c:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    3.5000,    2.6000,    0.2000,   !- X Y Z [m]
    2.8000,    2.6000,    0.2000,   !- X Y Z [m]
    2.8000,    2.6000,    2.4000,   !- X Y Z [m]
    3.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_hall_c:store2,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    store2,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_stor_b:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.8000,    2.6000,    0.2000,   !- X Y Z [m]
    2.8000,    2.7000,    0.2000,   !- X Y Z [m]
    2.8000,    2.7000,    2.4000,   !- X Y Z [m]
    2.8000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_hall_d:store2,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    store2,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_stor_a:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.8000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000,   !- X Y Z [m]
    2.8000,    2.7000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_stair:store2,   !- Name
    Wall,   !- Surface Type
    Door_fire,   !- Construction Name
    store2,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_lowstore:stairs,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    1.9000,    0.2000,   !- X Y Z [m]
    2.6000,    1.9000,    2.4000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ext:store2,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    store2,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    1.9000,    0.2000,   !- X Y Z [m]
    2.8000,    1.9000,    0.2000,   !- X Y Z [m]
    2.8000,    1.9000,    2.4000,   !- X Y Z [m]
    2.6000,    1.9000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    left_fac:store2,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    store2,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.8000,    1.9000,    0.2000,   !- X Y Z [m]
    2.8000,    0.3000,    0.2000,   !- X Y Z [m]
    2.8000,    0.3000,    2.4000,   !- X Y Z [m]
    2.8000,    1.9000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    stor2_ceil:store2,   !- Name
    Ceiling,   !- Surface Type
    Ceiltk_up,   !- Construction Name
    store2,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ovr_store:roof,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    10,   !- Number of Vertices
    2.8000,    0.3000,    2.4000,   !- X Y Z [m]
    4.5000,    0.3000,    2.4000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.3000,    2.6000,    2.4000,   !- X Y Z [m]
    3.5000,    2.6000,    2.4000,   !- X Y Z [m]
    2.8000,    2.6000,    2.4000,   !- X Y Z [m]
    2.8000,    2.7000,    2.4000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000,   !- X Y Z [m]
    2.6000,    1.9000,    2.4000,   !- X Y Z [m]
    2.8000,    1.9000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    store2_floor:store2,   !- Name
    Floor,   !- Surface Type
    Floorti_low,   !- Construction Name
    store2,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    Base-12:crawl,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    10,   !- Number of Vertices
    2.8000,    0.3000,    0.2000,   !- X Y Z [m]
    2.8000,    1.9000,    0.2000,   !- X Y Z [m]
    2.6000,    1.9000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.8000,    2.7000,    0.2000,   !- X Y Z [m]
    2.8000,    2.6000,    0.2000,   !- X Y Z [m]
    3.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.3000,    2.6000,    0.2000,   !- X Y Z [m]
    4.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.5000,    0.3000,    0.2000;   !- X Y Z [m]
 
! bathroom describes lower bathroom between store2 & kitchen
 
  Zone,
    bathroom,   !- Name
    0.0,   !- Direction of Relative North {deg}
    0.0,0.0,0.0,   !- Origin {m}
    1,1,   !- Type and Muitiplier
     2.200,   !- Ceiling Height {m}
       10.120;   !- Volume {m3}
 
  BuildingSurface:Detailed,
    fr_wall_a:bathroom,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    bathroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    4.5000,    0.3000,    0.2000,   !- X Y Z [m]
    4.7000,    0.3000,    0.2000,   !- X Y Z [m]
    4.7000,    0.3000,    1.3000,   !- X Y Z [m]
    4.7000,    0.3000,    2.1000,   !- X Y Z [m]
    4.7000,    0.3000,    2.4000,   !- X Y Z [m]
    4.5000,    0.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    head:bathroom,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    bathroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.7000,    0.3000,    2.1000,   !- X Y Z [m]
    5.4000,    0.3000,    2.1000,   !- X Y Z [m]
    5.4000,    0.3000,    2.4000,   !- X Y Z [m]
    4.7000,    0.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    fr_wall_b:bathroom,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    bathroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    5.4000,    0.3000,    0.2000,   !- X Y Z [m]
    6.5000,    0.3000,    0.2000,   !- X Y Z [m]
    6.5000,    0.3000,    2.4000,   !- X Y Z [m]
    5.4000,    0.3000,    2.4000,   !- X Y Z [m]
    5.4000,    0.3000,    2.1000,   !- X Y Z [m]
    5.4000,    0.3000,    1.3000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_bath:bathroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    bathroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_bath:low_kitchen,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    6.5000,    0.3000,    0.2000,   !- X Y Z [m]
    6.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000,   !- X Y Z [m]
    6.5000,    0.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_hall_a:bathroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    bathroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_a:lowliving,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    6.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    2.4000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    door_hall:bathroom,   !- Name
    Wall,   !- Surface Type
    Doorint_sol,   !- Construction Name
    bathroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    door_bath:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    6.1000,    2.6000,    0.2000,   !- X Y Z [m]
    5.5000,    2.6000,    0.2000,   !- X Y Z [m]
    5.5000,    2.6000,    2.4000,   !- X Y Z [m]
    6.1000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_hall_b:bathroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    bathroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_bath_b:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    5.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.7000,    2.6000,    0.2000,   !- X Y Z [m]
    4.7000,    2.6000,    2.4000,   !- X Y Z [m]
    5.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_hall_c:bathroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    bathroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_bath_a:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.7000,    2.6000,    0.2000,   !- X Y Z [m]
    4.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.7000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_store:bathroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    bathroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_bath:store2,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.5000,    0.3000,    0.2000,   !- X Y Z [m]
    4.5000,    0.3000,    2.4000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    bath_ceil:bathroom,   !- Name
    Ceiling,   !- Surface Type
    Ceiltk_up,   !- Construction Name
    bathroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ovr_bath:roof,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     9,   !- Number of Vertices
    4.5000,    0.3000,    2.4000,   !- X Y Z [m]
    4.7000,    0.3000,    2.4000,   !- X Y Z [m]
    5.4000,    0.3000,    2.4000,   !- X Y Z [m]
    6.5000,    0.3000,    2.4000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000,   !- X Y Z [m]
    6.1000,    2.6000,    2.4000,   !- X Y Z [m]
    5.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.7000,    2.6000,    2.4000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    bath_floor:bathroom,   !- Name
    Floor,   !- Surface Type
    Floorti_low,   !- Construction Name
    bathroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    bath_floor:crawl,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     9,   !- Number of Vertices
    4.5000,    0.3000,    0.2000,   !- X Y Z [m]
    4.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.7000,    2.6000,    0.2000,   !- X Y Z [m]
    5.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    0.2000,   !- X Y Z [m]
    6.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.5000,    0.3000,    0.2000,   !- X Y Z [m]
    5.4000,    0.3000,    0.2000,   !- X Y Z [m]
    4.7000,    0.3000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    frame:bathroom,   !- Name
    Wall,   !- Surface Type
    Window_frme,   !- Construction Name
    bathroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.7000,    0.3000,    1.3000,   !- X Y Z [m]
    5.4000,    0.3000,    1.3000,   !- X Y Z [m]
    5.4000,    0.3000,    2.1000,   !- X Y Z [m]
    4.7000,    0.3000,    2.1000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    sill:bathroom,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    bathroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.7000,    0.3000,    0.2000,   !- X Y Z [m]
    5.4000,    0.3000,    0.2000,   !- X Y Z [m]
    5.4000,    0.3000,    1.3000,   !- X Y Z [m]
    4.7000,    0.3000,    1.3000;   !- X Y Z [m]
 
  FenestrationSurface:Detailed,
    glazing:bathroom,   !- Name
    Window,   !- Surface Type!
    Window_ext,   !- Construction Name
    frame:bathroom,   !- Building Surface Name
    ,   !- Outside Boundary Condition Object
    0.360,   !- View Factor to Ground
    ,   !-   Shading Control Name
    ,   !-   Frame and Divider Name
    1.0,   !-   Multiplier
     4,   !- Number of Vertices
    4.7400,    0.3000,    1.3400,   !- X Y Z [m]
    5.3600,    0.3000,    1.3400,   !- X Y Z [m]
    5.3600,    0.3000,    2.0600,   !- X Y Z [m]
    4.7400,    0.3000,    2.0600;   !- X Y Z [m]
 
! low_kitchen describes kitchen for lower flat in the corner
 
  Zone,
    low_kitchen,   !- Name
    0.0,   !- Direction of Relative North {deg}
    0.0,0.0,0.0,   !- Origin {m}
    1,1,   !- Type and Muitiplier
     2.200,   !- Ceiling Height {m}
       15.686;   !- Volume {m3}
 
  BuildingSurface:Detailed,
    fr_wall_a:low_kitchen,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    low_kitchen,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    6.5000,    0.3000,    0.2000,   !- X Y Z [m]
    7.8000,    0.3000,    0.2000,   !- X Y Z [m]
    7.8000,    0.3000,    0.9000,   !- X Y Z [m]
    7.8000,    0.3000,    2.1000,   !- X Y Z [m]
    7.8000,    0.3000,    2.4000,   !- X Y Z [m]
    6.5000,    0.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    head:low_kitchen,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    low_kitchen,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    7.8000,    0.3000,    2.1000,   !- X Y Z [m]
    8.4000,    0.3000,    2.1000,   !- X Y Z [m]
    8.4000,    0.3000,    2.4000,   !- X Y Z [m]
    7.8000,    0.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    fr_wall_b:low_kitchen,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    low_kitchen,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    8.4000,    0.3000,    0.2000,   !- X Y Z [m]
    9.6000,    0.3000,    0.2000,   !- X Y Z [m]
    9.6000,    0.3000,    2.4000,   !- X Y Z [m]
    8.4000,    0.3000,    2.4000,   !- X Y Z [m]
    8.4000,    0.3000,    2.1000,   !- X Y Z [m]
    8.4000,    0.3000,    0.9000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    right_wall:low_kitchen,   !- Name
    Wall,   !- Surface Type
    Partywall_ti,   !- Construction Name
    low_kitchen,   !- Zone Name
    Surface,   !-  Outside Boundary (similar)
    right_wall:low_kitchen,   !- Outside Boundary Condition to self
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    9.6000,    0.3000,    0.2000,   !- X Y Z [m]
    9.6000,    2.6000,    0.2000,   !- X Y Z [m]
    9.6000,    2.6000,    2.4000,   !- X Y Z [m]
    9.6000,    0.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_liv_a:low_kitchen,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_kitchen,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_kitch_a:lowliving,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    9.6000,    2.6000,    0.2000,   !- X Y Z [m]
    8.6000,    2.6000,    0.2000,   !- X Y Z [m]
    8.6000,    2.6000,    2.4000,   !- X Y Z [m]
    9.6000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    door_liv:low_kitchen,   !- Name
    Wall,   !- Surface Type
    Doorint_sol,   !- Construction Name
    low_kitchen,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    door_kit:lowliving,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    8.6000,    2.6000,    0.2000,   !- X Y Z [m]
    7.4000,    2.6000,    0.2000,   !- X Y Z [m]
    7.4000,    2.6000,    2.4000,   !- X Y Z [m]
    8.6000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_liv_b:low_kitchen,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_kitchen,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_b:lowliving,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    7.4000,    2.6000,    0.2000,   !- X Y Z [m]
    6.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000,   !- X Y Z [m]
    7.4000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_bath:low_kitchen,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_kitchen,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_bath:bathroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    6.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.5000,    0.3000,    0.2000,   !- X Y Z [m]
    6.5000,    0.3000,    2.4000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    kitch_ceil:low_kitchen,   !- Name
    Ceiling,   !- Surface Type
    Ceiltk_up,   !- Construction Name
    low_kitchen,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ovr_kitchen:roof,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     8,   !- Number of Vertices
    6.5000,    0.3000,    2.4000,   !- X Y Z [m]
    7.8000,    0.3000,    2.4000,   !- X Y Z [m]
    8.4000,    0.3000,    2.4000,   !- X Y Z [m]
    9.6000,    0.3000,    2.4000,   !- X Y Z [m]
    9.6000,    2.6000,    2.4000,   !- X Y Z [m]
    8.6000,    2.6000,    2.4000,   !- X Y Z [m]
    7.4000,    2.6000,    2.4000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    kitch_floor:low_kitchen,   !- Name
    Floor,   !- Surface Type
    Floorti_low,   !- Construction Name
    low_kitchen,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    kitch_floor:crawl,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     8,   !- Number of Vertices
    6.5000,    0.3000,    0.2000,   !- X Y Z [m]
    6.5000,    2.6000,    0.2000,   !- X Y Z [m]
    7.4000,    2.6000,    0.2000,   !- X Y Z [m]
    8.6000,    2.6000,    0.2000,   !- X Y Z [m]
    9.6000,    2.6000,    0.2000,   !- X Y Z [m]
    9.6000,    0.3000,    0.2000,   !- X Y Z [m]
    8.4000,    0.3000,    0.2000,   !- X Y Z [m]
    7.8000,    0.3000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    frame:low_kitchen,   !- Name
    Wall,   !- Surface Type
    Window_frme,   !- Construction Name
    low_kitchen,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    7.8000,    0.3000,    0.9000,   !- X Y Z [m]
    8.4000,    0.3000,    0.9000,   !- X Y Z [m]
    8.4000,    0.3000,    2.1000,   !- X Y Z [m]
    7.8000,    0.3000,    2.1000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    sill:low_kitchen,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    low_kitchen,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    7.8000,    0.3000,    0.2000,   !- X Y Z [m]
    8.4000,    0.3000,    0.2000,   !- X Y Z [m]
    8.4000,    0.3000,    0.9000,   !- X Y Z [m]
    7.8000,    0.3000,    0.9000;   !- X Y Z [m]
 
  FenestrationSurface:Detailed,
    glazing:low_kitchen,   !- Name
    Window,   !- Surface Type!
    Window_ext,   !- Construction Name
    frame:low_kitchen,   !- Building Surface Name
    ,   !- Outside Boundary Condition Object
    0.360,   !- View Factor to Ground
    ,   !-   Shading Control Name
    ,   !-   Frame and Divider Name
    1.0,   !-   Multiplier
     4,   !- Number of Vertices
    7.8400,    0.3000,    0.9400,   !- X Y Z [m]
    8.3600,    0.3000,    0.9400,   !- X Y Z [m]
    8.3600,    0.3000,    2.0600,   !- X Y Z [m]
    7.8400,    0.3000,    2.0600;   !- X Y Z [m]
 
! low_hall describes circulation space in lower flat
 
  Zone,
    low_hall,   !- Name
    0.0,   !- Direction of Relative North {deg}
    0.0,0.0,0.0,   !- Origin {m}
    1,1,   !- Type and Muitiplier
     2.200,   !- Ceiling Height {m}
       10.846;   !- Volume {m3}
 
  BuildingSurface:Detailed,
    door_bath:low_hall,   !- Name
    Wall,   !- Surface Type
    Doorint_sol,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    door_hall:bathroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    5.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    2.4000,   !- X Y Z [m]
    5.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_liv:low_hall,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall:lowliving,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    6.1000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    2.4000,   !- X Y Z [m]
    6.1000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_br_a:low_hall,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall_a:low_bedroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    6.1000,    4.4000,    0.2000,   !- X Y Z [m]
    5.5000,    4.4000,    0.2000,   !- X Y Z [m]
    5.5000,    4.4000,    2.4000,   !- X Y Z [m]
    6.1000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    door_br:low_hall,   !- Name
    Wall,   !- Surface Type
    Doorint_sol,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    door_hall:low_bedroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    5.5000,    4.4000,    0.2000,   !- X Y Z [m]
    4.6000,    4.4000,    0.2000,   !- X Y Z [m]
    4.6000,    4.4000,    2.4000,   !- X Y Z [m]
    5.5000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_br_b:low_hall,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall_c:low_bedroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.6000,    4.4000,    0.2000,   !- X Y Z [m]
    4.1000,    4.4000,    0.2000,   !- X Y Z [m]
    4.1000,    4.4000,    2.4000,   !- X Y Z [m]
    4.6000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_br_c:low_hall,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall_d:low_bedroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.1000,    4.4000,    0.2000,   !- X Y Z [m]
    4.1000,    3.5000,    0.2000,   !- X Y Z [m]
    4.1000,    3.5000,    2.4000,   !- X Y Z [m]
    4.1000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_br_d:low_hall,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall_e:low_bedroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.1000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000,   !- X Y Z [m]
    4.1000,    3.5000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    door_stair:low_hall,   !- Name
    Wall,   !- Surface Type
    Door_fire,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    hall_door:stairs,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_stor_a:low_hall,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall_d:store2,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.8000,    2.7000,    0.2000,   !- X Y Z [m]
    2.8000,    2.7000,    2.4000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_stor_b:low_hall,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall_c:store2,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.8000,    2.7000,    0.2000,   !- X Y Z [m]
    2.8000,    2.6000,    0.2000,   !- X Y Z [m]
    2.8000,    2.6000,    2.4000,   !- X Y Z [m]
    2.8000,    2.7000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_stor_c:low_hall,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall_b:store2,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.8000,    2.6000,    0.2000,   !- X Y Z [m]
    3.5000,    2.6000,    0.2000,   !- X Y Z [m]
    3.5000,    2.6000,    2.4000,   !- X Y Z [m]
    2.8000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    door_stor:low_hall,   !- Name
    Wall,   !- Surface Type
    Doorint_sol,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    door_hall:store2,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    3.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.3000,    2.6000,    0.2000,   !- X Y Z [m]
    4.3000,    2.6000,    2.4000,   !- X Y Z [m]
    3.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_stor_d:low_hall,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall_a:store2,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.3000,    2.6000,    0.2000,   !- X Y Z [m]
    4.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.3000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_bath_a:low_hall,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall_c:bathroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.7000,    2.6000,    0.2000,   !- X Y Z [m]
    4.7000,    2.6000,    2.4000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_bath_b:low_hall,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall_b:bathroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.7000,    2.6000,    0.2000,   !- X Y Z [m]
    5.5000,    2.6000,    0.2000,   !- X Y Z [m]
    5.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.7000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    hall_ceil:low_hall,   !- Name
    Ceiling,   !- Surface Type
    Ceiltk_up,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ovr_hall:roof,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    15,   !- Number of Vertices
    5.5000,    2.6000,    2.4000,   !- X Y Z [m]
    6.1000,    2.6000,    2.4000,   !- X Y Z [m]
    6.1000,    4.4000,    2.4000,   !- X Y Z [m]
    5.5000,    4.4000,    2.4000,   !- X Y Z [m]
    4.6000,    4.4000,    2.4000,   !- X Y Z [m]
    4.1000,    4.4000,    2.4000,   !- X Y Z [m]
    4.1000,    3.5000,    2.4000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000,   !- X Y Z [m]
    2.8000,    2.7000,    2.4000,   !- X Y Z [m]
    2.8000,    2.6000,    2.4000,   !- X Y Z [m]
    3.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.3000,    2.6000,    2.4000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.7000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    hall_floor:low_hall,   !- Name
    Floor,   !- Surface Type
    Floorti_lowc,   !- Construction Name
    low_hall,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    hall_floor:crawl,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    15,   !- Number of Vertices
    5.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.7000,    2.6000,    0.2000,   !- X Y Z [m]
    4.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.3000,    2.6000,    0.2000,   !- X Y Z [m]
    3.5000,    2.6000,    0.2000,   !- X Y Z [m]
    2.8000,    2.6000,    0.2000,   !- X Y Z [m]
    2.8000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    4.1000,    3.5000,    0.2000,   !- X Y Z [m]
    4.1000,    4.4000,    0.2000,   !- X Y Z [m]
    4.6000,    4.4000,    0.2000,   !- X Y Z [m]
    5.5000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    0.2000;   !- X Y Z [m]
 
! low_bedroom describes lower flat bedroom and closet
 
  Zone,
    low_bedroom,   !- Name
    0.0,   !- Direction of Relative North {deg}
    0.0,0.0,0.0,   !- Origin {m}
    1,1,   !- Type and Muitiplier
     2.200,   !- Ceiling Height {m}
       24.596;   !- Volume {m3}
 
  BuildingSurface:Detailed,
    ptn_hall_a:low_bedroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_bedroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_br_a:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    5.5000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    2.4000,   !- X Y Z [m]
    5.5000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_living:low_bedroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_bedroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_br:lowliving,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    6.1000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    7.3000,    0.2000,   !- X Y Z [m]
    6.1000,    7.3000,    2.4000,   !- X Y Z [m]
    6.1000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    bk_fac_a:low_bedroom,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    low_bedroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    6.1000,    7.3000,    0.2000,   !- X Y Z [m]
    5.4000,    7.3000,    0.2000,   !- X Y Z [m]
    5.4000,    7.3000,    0.7500,   !- X Y Z [m]
    5.4000,    7.3000,    2.1000,   !- X Y Z [m]
    5.4000,    7.3000,    2.4000,   !- X Y Z [m]
    6.1000,    7.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    bk_head:low_bedroom,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    low_bedroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    5.4000,    7.3000,    2.1000,   !- X Y Z [m]
    4.7000,    7.3000,    2.1000,   !- X Y Z [m]
    4.7000,    7.3000,    2.4000,   !- X Y Z [m]
    5.4000,    7.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    bk_fac_b:low_bedroom,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    low_bedroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    4.7000,    7.3000,    0.2000,   !- X Y Z [m]
    2.8000,    7.3000,    0.2000,   !- X Y Z [m]
    2.8000,    7.3000,    2.4000,   !- X Y Z [m]
    4.7000,    7.3000,    2.4000,   !- X Y Z [m]
    4.7000,    7.3000,    2.1000,   !- X Y Z [m]
    4.7000,    7.3000,    0.7500;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    left_fac:low_bedroom,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    low_bedroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.8000,    7.3000,    0.2000,   !- X Y Z [m]
    2.8000,    5.7000,    0.2000,   !- X Y Z [m]
    2.8000,    5.7000,    2.4000,   !- X Y Z [m]
    2.8000,    7.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    left_fac_b:low_bedroom,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    low_bedroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.8000,    5.7000,    0.2000,   !- X Y Z [m]
    2.6000,    5.7000,    0.2000,   !- X Y Z [m]
    2.6000,    5.7000,    2.4000,   !- X Y Z [m]
    2.8000,    5.7000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_stair_a:low_bedroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_bedroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_lowbr:stairs,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    5.7000,    0.2000,   !- X Y Z [m]
    2.6000,    4.4000,    0.2000,   !- X Y Z [m]
    2.6000,    4.4000,    2.4000,   !- X Y Z [m]
    2.6000,    5.7000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_stair_b:low_bedroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_bedroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_lwwardr:stairs,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    4.4000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000,   !- X Y Z [m]
    2.6000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_hall_e:low_bedroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_bedroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_br_d:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    4.1000,    3.5000,    0.2000,   !- X Y Z [m]
    4.1000,    3.5000,    2.4000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_hall_d:low_bedroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_bedroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_br_c:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.1000,    3.5000,    0.2000,   !- X Y Z [m]
    4.1000,    4.4000,    0.2000,   !- X Y Z [m]
    4.1000,    4.4000,    2.4000,   !- X Y Z [m]
    4.1000,    3.5000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_hall_c:low_bedroom,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    low_bedroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_br_b:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.1000,    4.4000,    0.2000,   !- X Y Z [m]
    4.6000,    4.4000,    0.2000,   !- X Y Z [m]
    4.6000,    4.4000,    2.4000,   !- X Y Z [m]
    4.1000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    door_hall:low_bedroom,   !- Name
    Wall,   !- Surface Type
    Doorint_sol,   !- Construction Name
    low_bedroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    door_br:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    4.6000,    4.4000,    0.2000,   !- X Y Z [m]
    5.5000,    4.4000,    0.2000,   !- X Y Z [m]
    5.5000,    4.4000,    2.4000,   !- X Y Z [m]
    4.6000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    br_ceiling:low_bedroom,   !- Name
    Ceiling,   !- Surface Type
    Ceiltk_up,   !- Construction Name
    low_bedroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ovr_bedroom:roof,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    13,   !- Number of Vertices
    5.5000,    4.4000,    2.4000,   !- X Y Z [m]
    6.1000,    4.4000,    2.4000,   !- X Y Z [m]
    6.1000,    7.3000,    2.4000,   !- X Y Z [m]
    5.4000,    7.3000,    2.4000,   !- X Y Z [m]
    4.7000,    7.3000,    2.4000,   !- X Y Z [m]
    2.8000,    7.3000,    2.4000,   !- X Y Z [m]
    2.8000,    5.7000,    2.4000,   !- X Y Z [m]
    2.6000,    5.7000,    2.4000,   !- X Y Z [m]
    2.6000,    4.4000,    2.4000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000,   !- X Y Z [m]
    4.1000,    3.5000,    2.4000,   !- X Y Z [m]
    4.1000,    4.4000,    2.4000,   !- X Y Z [m]
    4.6000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    br_floor:low_bedroom,   !- Name
    Floor,   !- Surface Type
    Floorti_lowc,   !- Construction Name
    low_bedroom,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    br_floor:crawl,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    13,   !- Number of Vertices
    5.5000,    4.4000,    0.2000,   !- X Y Z [m]
    4.6000,    4.4000,    0.2000,   !- X Y Z [m]
    4.1000,    4.4000,    0.2000,   !- X Y Z [m]
    4.1000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    4.4000,    0.2000,   !- X Y Z [m]
    2.6000,    5.7000,    0.2000,   !- X Y Z [m]
    2.8000,    5.7000,    0.2000,   !- X Y Z [m]
    2.8000,    7.3000,    0.2000,   !- X Y Z [m]
    4.7000,    7.3000,    0.2000,   !- X Y Z [m]
    5.4000,    7.3000,    0.2000,   !- X Y Z [m]
    6.1000,    7.3000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    frame:low_bedroom,   !- Name
    Wall,   !- Surface Type
    Window_frme,   !- Construction Name
    low_bedroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    5.4000,    7.3000,    0.7500,   !- X Y Z [m]
    4.7000,    7.3000,    0.7500,   !- X Y Z [m]
    4.7000,    7.3000,    2.1000,   !- X Y Z [m]
    5.4000,    7.3000,    2.1000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    sill:low_bedroom,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    low_bedroom,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    5.4000,    7.3000,    0.2000,   !- X Y Z [m]
    4.7000,    7.3000,    0.2000,   !- X Y Z [m]
    4.7000,    7.3000,    0.7500,   !- X Y Z [m]
    5.4000,    7.3000,    0.7500;   !- X Y Z [m]
 
  FenestrationSurface:Detailed,
    glazing:low_bedroom,   !- Name
    Window,   !- Surface Type!
    Window_ext,   !- Construction Name
    frame:low_bedroom,   !- Building Surface Name
    ,   !- Outside Boundary Condition Object
    0.360,   !- View Factor to Ground
    ,   !-   Shading Control Name
    ,   !-   Frame and Divider Name
    1.0,   !-   Multiplier
     4,   !- Number of Vertices
    5.3600,    7.3000,    0.7900,   !- X Y Z [m]
    4.7400,    7.3000,    0.7900,   !- X Y Z [m]
    4.7400,    7.3000,    2.0600,   !- X Y Z [m]
    5.3600,    7.3000,    2.0600;   !- X Y Z [m]
 
! lowliving describes living dining of lower flat
 
  Zone,
    lowliving,   !- Name
    0.0,   !- Direction of Relative North {deg}
    0.0,0.0,0.0,   !- Origin {m}
    1,1,   !- Type and Muitiplier
     2.200,   !- Ceiling Height {m}
       36.191;   !- Volume {m3}
 
  BuildingSurface:Detailed,
    ptn_kitch_a:lowliving,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    lowliving,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_liv_a:low_kitchen,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    8.6000,    2.6000,    0.2000,   !- X Y Z [m]
    9.6000,    2.6000,    0.2000,   !- X Y Z [m]
    9.6000,    2.6000,    2.4000,   !- X Y Z [m]
    8.6000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    right_other:lowliving,   !- Name
    Wall,   !- Surface Type
    Partywall_ti,   !- Construction Name
    lowliving,   !- Zone Name
    Surface,   !-  Outside Boundary (similar)
    right_other:lowliving,   !- Outside Boundary Condition to self
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    9.6000,    2.6000,    0.2000,   !- X Y Z [m]
    9.6000,    7.3000,    0.2000,   !- X Y Z [m]
    9.6000,    7.3000,    2.4000,   !- X Y Z [m]
    9.6000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    bk_fac_a:lowliving,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    lowliving,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    9.6000,    7.3000,    0.2000,   !- X Y Z [m]
    8.6000,    7.3000,    0.2000,   !- X Y Z [m]
    8.6000,    7.3000,    0.5250,   !- X Y Z [m]
    8.6000,    7.3000,    2.1000,   !- X Y Z [m]
    8.6000,    7.3000,    2.4000,   !- X Y Z [m]
    9.6000,    7.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    head:lowliving,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    lowliving,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    8.6000,    7.3000,    2.1000,   !- X Y Z [m]
    7.0000,    7.3000,    2.1000,   !- X Y Z [m]
    7.0000,    7.3000,    2.4000,   !- X Y Z [m]
    8.6000,    7.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    bk_fac_b:lowliving,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    lowliving,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    7.0000,    7.3000,    0.2000,   !- X Y Z [m]
    6.1000,    7.3000,    0.2000,   !- X Y Z [m]
    6.1000,    7.3000,    2.4000,   !- X Y Z [m]
    7.0000,    7.3000,    2.4000,   !- X Y Z [m]
    7.0000,    7.3000,    2.1000,   !- X Y Z [m]
    7.0000,    7.3000,    0.5250;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_br:lowliving,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    lowliving,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_living:low_bedroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    6.1000,    7.3000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    2.4000,   !- X Y Z [m]
    6.1000,    7.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_hall:lowliving,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    lowliving,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_liv:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    6.1000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    2.4000,   !- X Y Z [m]
    6.1000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_a:lowliving,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    lowliving,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_hall_a:bathroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    6.1000,    2.6000,    0.2000,   !- X Y Z [m]
    6.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000,   !- X Y Z [m]
    6.1000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_b:lowliving,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    lowliving,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_liv_b:low_kitchen,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    6.5000,    2.6000,    0.2000,   !- X Y Z [m]
    7.4000,    2.6000,    0.2000,   !- X Y Z [m]
    7.4000,    2.6000,    2.4000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    door_kit:lowliving,   !- Name
    Wall,   !- Surface Type
    Doorint_sol,   !- Construction Name
    lowliving,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    door_liv:low_kitchen,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    7.4000,    2.6000,    0.2000,   !- X Y Z [m]
    8.6000,    2.6000,    0.2000,   !- X Y Z [m]
    8.6000,    2.6000,    2.4000,   !- X Y Z [m]
    7.4000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    living_ceil:lowliving,   !- Name
    Ceiling,   !- Surface Type
    Ceiltk_up,   !- Construction Name
    lowliving,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ovr_living:roof,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    10,   !- Number of Vertices
    8.6000,    2.6000,    2.4000,   !- X Y Z [m]
    9.6000,    2.6000,    2.4000,   !- X Y Z [m]
    9.6000,    7.3000,    2.4000,   !- X Y Z [m]
    8.6000,    7.3000,    2.4000,   !- X Y Z [m]
    7.0000,    7.3000,    2.4000,   !- X Y Z [m]
    6.1000,    7.3000,    2.4000,   !- X Y Z [m]
    6.1000,    4.4000,    2.4000,   !- X Y Z [m]
    6.1000,    2.6000,    2.4000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000,   !- X Y Z [m]
    7.4000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    liv_floor:lowliving,   !- Name
    Floor,   !- Surface Type
    Floorti_lowc,   !- Construction Name
    lowliving,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    liv_floor:crawl,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    10,   !- Number of Vertices
    8.6000,    2.6000,    0.2000,   !- X Y Z [m]
    7.4000,    2.6000,    0.2000,   !- X Y Z [m]
    6.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    7.3000,    0.2000,   !- X Y Z [m]
    7.0000,    7.3000,    0.2000,   !- X Y Z [m]
    8.6000,    7.3000,    0.2000,   !- X Y Z [m]
    9.6000,    7.3000,    0.2000,   !- X Y Z [m]
    9.6000,    2.6000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    frame:lowliving,   !- Name
    Wall,   !- Surface Type
    Window_frme,   !- Construction Name
    lowliving,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    8.6000,    7.3000,    0.5250,   !- X Y Z [m]
    7.0000,    7.3000,    0.5250,   !- X Y Z [m]
    7.0000,    7.3000,    2.1000,   !- X Y Z [m]
    8.6000,    7.3000,    2.1000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    sill:lowliving,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    lowliving,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    8.6000,    7.3000,    0.2000,   !- X Y Z [m]
    7.0000,    7.3000,    0.2000,   !- X Y Z [m]
    7.0000,    7.3000,    0.5250,   !- X Y Z [m]
    8.6000,    7.3000,    0.5250;   !- X Y Z [m]
 
  FenestrationSurface:Detailed,
    glazing:lowliving,   !- Name
    Window,   !- Surface Type!
    Window_ext,   !- Construction Name
    frame:lowliving,   !- Building Surface Name
    ,   !- Outside Boundary Condition Object
    0.360,   !- View Factor to Ground
    ,   !-   Shading Control Name
    ,   !-   Frame and Divider Name
    1.0,   !-   Multiplier
     4,   !- Number of Vertices
    8.5600,    7.3000,    0.5650,   !- X Y Z [m]
    7.0400,    7.3000,    0.5650,   !- X Y Z [m]
    7.0400,    7.3000,    2.0600,   !- X Y Z [m]
    8.5600,    7.3000,    2.0600;   !- X Y Z [m]
 
! roof describes cold roof space
 
  Zone,
    roof,   !- Name
    0.0,   !- Direction of Relative North {deg}
    0.0,0.0,0.0,   !- Origin {m}
    1,1,   !- Type and Muitiplier
     2.000,   !- Ceiling Height {m}
       48.708;   !- Volume {m3}
 
  BuildingSurface:Detailed,
    ovr_store:roof,   !- Name
    Floor,   !- Surface Type
    Floortk_rf,   !- Construction Name
    roof,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    stor2_ceil:store2,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    10,   !- Number of Vertices
    4.5000,    0.3000,    2.4000,   !- X Y Z [m]
    2.8000,    0.3000,    2.4000,   !- X Y Z [m]
    2.8000,    1.9000,    2.4000,   !- X Y Z [m]
    2.6000,    1.9000,    2.4000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000,   !- X Y Z [m]
    2.8000,    2.7000,    2.4000,   !- X Y Z [m]
    2.8000,    2.6000,    2.4000,   !- X Y Z [m]
    3.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.3000,    2.6000,    2.4000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ovr_bath:roof,   !- Name
    Floor,   !- Surface Type
    Floortk_rf,   !- Construction Name
    roof,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    bath_ceil:bathroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     9,   !- Number of Vertices
    4.7000,    0.3000,    2.4000,   !- X Y Z [m]
    4.5000,    0.3000,    2.4000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.7000,    2.6000,    2.4000,   !- X Y Z [m]
    5.5000,    2.6000,    2.4000,   !- X Y Z [m]
    6.1000,    2.6000,    2.4000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000,   !- X Y Z [m]
    6.5000,    0.3000,    2.4000,   !- X Y Z [m]
    5.4000,    0.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ovr_kitchen:roof,   !- Name
    Floor,   !- Surface Type
    Floortk_rf,   !- Construction Name
    roof,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    kitch_ceil:low_kitchen,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     8,   !- Number of Vertices
    7.8000,    0.3000,    2.4000,   !- X Y Z [m]
    6.5000,    0.3000,    2.4000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000,   !- X Y Z [m]
    7.4000,    2.6000,    2.4000,   !- X Y Z [m]
    8.6000,    2.6000,    2.4000,   !- X Y Z [m]
    9.6000,    2.6000,    2.4000,   !- X Y Z [m]
    9.6000,    0.3000,    2.4000,   !- X Y Z [m]
    8.4000,    0.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ovr_hall:roof,   !- Name
    Floor,   !- Surface Type
    Floortk_rf,   !- Construction Name
    roof,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    hall_ceil:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    15,   !- Number of Vertices
    6.1000,    2.6000,    2.4000,   !- X Y Z [m]
    5.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.7000,    2.6000,    2.4000,   !- X Y Z [m]
    4.5000,    2.6000,    2.4000,   !- X Y Z [m]
    4.3000,    2.6000,    2.4000,   !- X Y Z [m]
    3.5000,    2.6000,    2.4000,   !- X Y Z [m]
    2.8000,    2.6000,    2.4000,   !- X Y Z [m]
    2.8000,    2.7000,    2.4000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000,   !- X Y Z [m]
    4.1000,    3.5000,    2.4000,   !- X Y Z [m]
    4.1000,    4.4000,    2.4000,   !- X Y Z [m]
    4.6000,    4.4000,    2.4000,   !- X Y Z [m]
    5.5000,    4.4000,    2.4000,   !- X Y Z [m]
    6.1000,    4.4000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ovr_bedroom:roof,   !- Name
    Floor,   !- Surface Type
    Floortk_rf,   !- Construction Name
    roof,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    br_ceiling:low_bedroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    13,   !- Number of Vertices
    6.1000,    4.4000,    2.4000,   !- X Y Z [m]
    5.5000,    4.4000,    2.4000,   !- X Y Z [m]
    4.6000,    4.4000,    2.4000,   !- X Y Z [m]
    4.1000,    4.4000,    2.4000,   !- X Y Z [m]
    4.1000,    3.5000,    2.4000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000,   !- X Y Z [m]
    2.6000,    4.4000,    2.4000,   !- X Y Z [m]
    2.6000,    5.7000,    2.4000,   !- X Y Z [m]
    2.8000,    5.7000,    2.4000,   !- X Y Z [m]
    2.8000,    7.3000,    2.4000,   !- X Y Z [m]
    4.7000,    7.3000,    2.4000,   !- X Y Z [m]
    5.4000,    7.3000,    2.4000,   !- X Y Z [m]
    6.1000,    7.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ovr_living:roof,   !- Name
    Floor,   !- Surface Type
    Floortk_rf,   !- Construction Name
    roof,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    living_ceil:lowliving,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    10,   !- Number of Vertices
    9.6000,    2.6000,    2.4000,   !- X Y Z [m]
    8.6000,    2.6000,    2.4000,   !- X Y Z [m]
    7.4000,    2.6000,    2.4000,   !- X Y Z [m]
    6.5000,    2.6000,    2.4000,   !- X Y Z [m]
    6.1000,    2.6000,    2.4000,   !- X Y Z [m]
    6.1000,    4.4000,    2.4000,   !- X Y Z [m]
    6.1000,    7.3000,    2.4000,   !- X Y Z [m]
    7.0000,    7.3000,    2.4000,   !- X Y Z [m]
    8.6000,    7.3000,    2.4000,   !- X Y Z [m]
    9.6000,    7.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    roof_a:roof,   !- Name
    Roof,   !- Surface Type
    Roof,   !- Construction Name
    roof,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.0,   !- View Factor to Ground
    13,   !- Number of Vertices
    8.4000,    0.3000,    2.4000,   !- X Y Z [m]
    9.6000,    0.3000,    2.4000,   !- X Y Z [m]
    9.6000,    2.6000,    3.7143,   !- X Y Z [m]
    9.6000,    3.8000,    4.4000,   !- X Y Z [m]
    2.6000,    3.8000,    4.4000,   !- X Y Z [m]
    2.6000,    1.9000,    3.3143,   !- X Y Z [m]
    2.8000,    1.9000,    3.3143,   !- X Y Z [m]
    2.8000,    0.3000,    2.4000,   !- X Y Z [m]
    4.5000,    0.3000,    2.4000,   !- X Y Z [m]
    4.7000,    0.3000,    2.4000,   !- X Y Z [m]
    5.4000,    0.3000,    2.4000,   !- X Y Z [m]
    6.5000,    0.3000,    2.4000,   !- X Y Z [m]
    7.8000,    0.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    roof_back:roof,   !- Name
    Roof,   !- Surface Type
    Roof,   !- Construction Name
    roof,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.0,   !- View Factor to Ground
    11,   !- Number of Vertices
    4.7000,    7.3000,    2.4000,   !- X Y Z [m]
    2.8000,    7.3000,    2.4000,   !- X Y Z [m]
    2.8000,    5.7000,    3.3143,   !- X Y Z [m]
    2.6000,    5.7000,    3.3143,   !- X Y Z [m]
    2.6000,    3.8000,    4.4000,   !- X Y Z [m]
    9.6000,    3.8000,    4.4000,   !- X Y Z [m]
    9.6000,    7.3000,    2.4000,   !- X Y Z [m]
    8.6000,    7.3000,    2.4000,   !- X Y Z [m]
    7.0000,    7.3000,    2.4000,   !- X Y Z [m]
    6.1000,    7.3000,    2.4000,   !- X Y Z [m]
    5.4000,    7.3000,    2.4000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    front_a:roof,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    roof,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    2.6000,    1.9000,    2.4000,   !- X Y Z [m]
    2.8000,    1.9000,    2.4000,   !- X Y Z [m]
    2.8000,    1.9000,    3.3143,   !- X Y Z [m]
    2.6000,    1.9000,    3.3143,   !- X Y Z [m]
    2.6000,    1.9000,    3.1000,   !- X Y Z [m]
    2.6000,    1.9000,    2.6000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    left_b:roof,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    roof,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     3,   !- Number of Vertices
    2.8000,    1.9000,    2.4000,   !- X Y Z [m]
    2.8000,    0.3000,    2.4000,   !- X Y Z [m]
    2.8000,    1.9000,    3.3143;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    right_a:roof,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    roof,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     3,   !- Number of Vertices
    9.6000,    0.3000,    2.4000,   !- X Y Z [m]
    9.6000,    2.6000,    2.4000,   !- X Y Z [m]
    9.6000,    2.6000,    3.7143;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    right_b:roof,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    roof,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    9.6000,    2.6000,    2.4000,   !- X Y Z [m]
    9.6000,    7.3000,    2.4000,   !- X Y Z [m]
    9.6000,    3.8000,    4.4000,   !- X Y Z [m]
    9.6000,    2.6000,    3.7143;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    left_c:roof,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    roof,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     3,   !- Number of Vertices
    2.8000,    7.3000,    2.4000,   !- X Y Z [m]
    2.8000,    5.7000,    2.4000,   !- X Y Z [m]
    2.8000,    5.7000,    3.3143;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    back_a:roof,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    roof,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    2.8000,    5.7000,    2.4000,   !- X Y Z [m]
    2.6000,    5.7000,    2.4000,   !- X Y Z [m]
    2.6000,    5.7000,    2.6000,   !- X Y Z [m]
    2.6000,    5.7000,    3.1000,   !- X Y Z [m]
    2.6000,    5.7000,    3.3143,   !- X Y Z [m]
    2.8000,    5.7000,    3.3143;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    left:roof,   !- Name
    Wall,   !- Surface Type
    tk_block_rn,   !- Construction Name
    roof,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     5,   !- Number of Vertices
    2.6000,    5.7000,    3.1000,   !- X Y Z [m]
    2.6000,    1.9000,    3.1000,   !- X Y Z [m]
    2.6000,    1.9000,    3.3143,   !- X Y Z [m]
    2.6000,    3.8000,    4.4000,   !- X Y Z [m]
    2.6000,    5.7000,    3.3143;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ptn_stor:roof,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    roof,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    ptn_stor:stairs,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.6000,    5.7000,    2.6000,   !- X Y Z [m]
    2.6000,    1.9000,    2.6000,   !- X Y Z [m]
    2.6000,    1.9000,    3.1000,   !- X Y Z [m]
    2.6000,    5.7000,    3.1000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    mid_floor:roof,   !- Name
    Wall,   !- Surface Type
    Parttim,   !- Construction Name
    roof,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    mid_floor:stairs,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     7,   !- Number of Vertices
    2.6000,    5.7000,    2.4000,   !- X Y Z [m]
    2.6000,    4.4000,    2.4000,   !- X Y Z [m]
    2.6000,    3.5000,    2.4000,   !- X Y Z [m]
    2.6000,    2.7000,    2.4000,   !- X Y Z [m]
    2.6000,    1.9000,    2.4000,   !- X Y Z [m]
    2.6000,    1.9000,    2.6000,   !- X Y Z [m]
    2.6000,    5.7000,    2.6000;   !- X Y Z [m]
 
! crawl describes crawl space under 4-in-block
 
  Zone,
    crawl,   !- Name
    0.0,   !- Direction of Relative North {deg}
    0.0,0.0,0.0,   !- Origin {m}
    1,1,   !- Type and Muitiplier
     0.400,   !- Ceiling Height {m}
       22.536;   !- Volume {m3}
 
  BuildingSurface:Detailed,
    floor:crawl,   !- Name
    Ceiling,   !- Surface Type
    Ceilti_crl,   !- Construction Name
    crawl,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    floor:stairs,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    14,   !- Number of Vertices
    0.5000,    5.7000,    0.2000,   !- X Y Z [m]
    0.5000,    1.9000,    0.2000,   !- X Y Z [m]
    0.6000,    1.9000,    0.2000,   !- X Y Z [m]
    1.4000,    1.9000,    0.2000,   !- X Y Z [m]
    1.5000,    1.9000,    0.2000,   !- X Y Z [m]
    1.6000,    1.9000,    0.2000,   !- X Y Z [m]
    2.4000,    1.9000,    0.2000,   !- X Y Z [m]
    2.5000,    1.9000,    0.2000,   !- X Y Z [m]
    2.6000,    1.9000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    4.4000,    0.2000,   !- X Y Z [m]
    2.6000,    5.7000,    0.2000,   !- X Y Z [m]
    1.5000,    5.7000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    Base-12:crawl,   !- Name
    Ceiling,   !- Surface Type
    Ceilti_crl,   !- Construction Name
    crawl,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    store2_floor:store2,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    10,   !- Number of Vertices
    2.8000,    1.9000,    0.2000,   !- X Y Z [m]
    2.8000,    0.3000,    0.2000,   !- X Y Z [m]
    4.5000,    0.3000,    0.2000,   !- X Y Z [m]
    4.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.3000,    2.6000,    0.2000,   !- X Y Z [m]
    3.5000,    2.6000,    0.2000,   !- X Y Z [m]
    2.8000,    2.6000,    0.2000,   !- X Y Z [m]
    2.8000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.6000,    1.9000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    bath_floor:crawl,   !- Name
    Ceiling,   !- Surface Type
    Ceilti_crl,   !- Construction Name
    crawl,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    bath_floor:bathroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     9,   !- Number of Vertices
    4.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.5000,    0.3000,    0.2000,   !- X Y Z [m]
    4.7000,    0.3000,    0.2000,   !- X Y Z [m]
    5.4000,    0.3000,    0.2000,   !- X Y Z [m]
    6.5000,    0.3000,    0.2000,   !- X Y Z [m]
    6.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    0.2000,   !- X Y Z [m]
    5.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.7000,    2.6000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    kitch_floor:crawl,   !- Name
    Ceiling,   !- Surface Type
    Ceilti_crl,   !- Construction Name
    crawl,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    kitch_floor:low_kitchen,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     8,   !- Number of Vertices
    6.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.5000,    0.3000,    0.2000,   !- X Y Z [m]
    7.8000,    0.3000,    0.2000,   !- X Y Z [m]
    8.4000,    0.3000,    0.2000,   !- X Y Z [m]
    9.6000,    0.3000,    0.2000,   !- X Y Z [m]
    9.6000,    2.6000,    0.2000,   !- X Y Z [m]
    8.6000,    2.6000,    0.2000,   !- X Y Z [m]
    7.4000,    2.6000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    hall_floor:crawl,   !- Name
    Ceiling,   !- Surface Type
    Ceilti_crlc,   !- Construction Name
    crawl,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    hall_floor:low_hall,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    15,   !- Number of Vertices
    4.7000,    2.6000,    0.2000,   !- X Y Z [m]
    5.5000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    0.2000,   !- X Y Z [m]
    5.5000,    4.4000,    0.2000,   !- X Y Z [m]
    4.6000,    4.4000,    0.2000,   !- X Y Z [m]
    4.1000,    4.4000,    0.2000,   !- X Y Z [m]
    4.1000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    2.6000,    2.7000,    0.2000,   !- X Y Z [m]
    2.8000,    2.7000,    0.2000,   !- X Y Z [m]
    2.8000,    2.6000,    0.2000,   !- X Y Z [m]
    3.5000,    2.6000,    0.2000,   !- X Y Z [m]
    4.3000,    2.6000,    0.2000,   !- X Y Z [m]
    4.5000,    2.6000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    br_floor:crawl,   !- Name
    Ceiling,   !- Surface Type
    Ceilti_crlc,   !- Construction Name
    crawl,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    br_floor:low_bedroom,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    13,   !- Number of Vertices
    4.6000,    4.4000,    0.2000,   !- X Y Z [m]
    5.5000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    7.3000,    0.2000,   !- X Y Z [m]
    5.4000,    7.3000,    0.2000,   !- X Y Z [m]
    4.7000,    7.3000,    0.2000,   !- X Y Z [m]
    2.8000,    7.3000,    0.2000,   !- X Y Z [m]
    2.8000,    5.7000,    0.2000,   !- X Y Z [m]
    2.6000,    5.7000,    0.2000,   !- X Y Z [m]
    2.6000,    4.4000,    0.2000,   !- X Y Z [m]
    2.6000,    3.5000,    0.2000,   !- X Y Z [m]
    4.1000,    3.5000,    0.2000,   !- X Y Z [m]
    4.1000,    4.4000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    liv_floor:crawl,   !- Name
    Ceiling,   !- Surface Type
    Ceilti_crlc,   !- Construction Name
    crawl,   !- Zone Name
    Surface,   !-  Outside Boundary Condition
    liv_floor:lowliving,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
    10,   !- Number of Vertices
    7.4000,    2.6000,    0.2000,   !- X Y Z [m]
    8.6000,    2.6000,    0.2000,   !- X Y Z [m]
    9.6000,    2.6000,    0.2000,   !- X Y Z [m]
    9.6000,    7.3000,    0.2000,   !- X Y Z [m]
    8.6000,    7.3000,    0.2000,   !- X Y Z [m]
    7.0000,    7.3000,    0.2000,   !- X Y Z [m]
    6.1000,    7.3000,    0.2000,   !- X Y Z [m]
    6.1000,    4.4000,    0.2000,   !- X Y Z [m]
    6.1000,    2.6000,    0.2000,   !- X Y Z [m]
    6.5000,    2.6000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    front_a:crawl,   !- Name
    Wall,   !- Surface Type
    Crawl_wall,   !- Construction Name
    crawl,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
    10,   !- Number of Vertices
    2.8000,    0.3000,   -0.2000,   !- X Y Z [m]
    9.6000,    0.3000,   -0.2000,   !- X Y Z [m]
    9.6000,    0.3000,    0.2000,   !- X Y Z [m]
    8.4000,    0.3000,    0.2000,   !- X Y Z [m]
    7.8000,    0.3000,    0.2000,   !- X Y Z [m]
    6.5000,    0.3000,    0.2000,   !- X Y Z [m]
    5.4000,    0.3000,    0.2000,   !- X Y Z [m]
    4.7000,    0.3000,    0.2000,   !- X Y Z [m]
    4.5000,    0.3000,    0.2000,   !- X Y Z [m]
    2.8000,    0.3000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    right:crawl,   !- Name
    Wall,   !- Surface Type
    Crawl_wall,   !- Construction Name
    crawl,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     5,   !- Number of Vertices
    9.6000,    0.3000,   -0.2000,   !- X Y Z [m]
    9.6000,    7.3000,   -0.2000,   !- X Y Z [m]
    9.6000,    7.3000,    0.2000,   !- X Y Z [m]
    9.6000,    2.6000,    0.2000,   !- X Y Z [m]
    9.6000,    0.3000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    back:crawl,   !- Name
    Wall,   !- Surface Type
    Crawl_wall,   !- Construction Name
    crawl,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     9,   !- Number of Vertices
    9.6000,    7.3000,   -0.2000,   !- X Y Z [m]
    2.8000,    7.3000,   -0.2000,   !- X Y Z [m]
    2.8000,    7.3000,    0.2000,   !- X Y Z [m]
    4.7000,    7.3000,    0.2000,   !- X Y Z [m]
    5.4000,    7.3000,    0.2000,   !- X Y Z [m]
    6.1000,    7.3000,    0.2000,   !- X Y Z [m]
    7.0000,    7.3000,    0.2000,   !- X Y Z [m]
    8.6000,    7.3000,    0.2000,   !- X Y Z [m]
    9.6000,    7.3000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    left_a:crawl,   !- Name
    Wall,   !- Surface Type
    Crawl_wall,   !- Construction Name
    crawl,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.8000,    7.3000,   -0.2000,   !- X Y Z [m]
    2.8000,    5.7000,   -0.2000,   !- X Y Z [m]
    2.8000,    5.7000,    0.2000,   !- X Y Z [m]
    2.8000,    7.3000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    back_b:crawl,   !- Name
    Wall,   !- Surface Type
    Crawl_wall,   !- Construction Name
    crawl,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     6,   !- Number of Vertices
    2.8000,    5.7000,   -0.2000,   !- X Y Z [m]
    0.5000,    5.7000,   -0.2000,   !- X Y Z [m]
    0.5000,    5.7000,    0.2000,   !- X Y Z [m]
    1.5000,    5.7000,    0.2000,   !- X Y Z [m]
    2.6000,    5.7000,    0.2000,   !- X Y Z [m]
    2.8000,    5.7000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    left_b:crawl,   !- Name
    Wall,   !- Surface Type
    Crawl_wall,   !- Construction Name
    crawl,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    0.5000,    5.7000,   -0.2000,   !- X Y Z [m]
    0.5000,    1.9000,   -0.2000,   !- X Y Z [m]
    0.5000,    1.9000,    0.2000,   !- X Y Z [m]
    0.5000,    5.7000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    front_b:crawl,   !- Name
    Wall,   !- Surface Type
    Crawl_wall,   !- Construction Name
    crawl,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
    11,   !- Number of Vertices
    0.5000,    1.9000,   -0.2000,   !- X Y Z [m]
    2.8000,    1.9000,   -0.2000,   !- X Y Z [m]
    2.8000,    1.9000,    0.2000,   !- X Y Z [m]
    2.6000,    1.9000,    0.2000,   !- X Y Z [m]
    2.5000,    1.9000,    0.2000,   !- X Y Z [m]
    2.4000,    1.9000,    0.2000,   !- X Y Z [m]
    1.6000,    1.9000,    0.2000,   !- X Y Z [m]
    1.5000,    1.9000,    0.2000,   !- X Y Z [m]
    1.4000,    1.9000,    0.2000,   !- X Y Z [m]
    0.6000,    1.9000,    0.2000,   !- X Y Z [m]
    0.5000,    1.9000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    left_c:crawl,   !- Name
    Wall,   !- Surface Type
    Crawl_wall,   !- Construction Name
    crawl,   !- Zone Name
    Outdoors,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    SunExposed,   !- Sun Exposure
    WindExposed,   !- Wind Exposure
    0.360,   !- View Factor to Ground
     4,   !- Number of Vertices
    2.8000,    1.9000,   -0.2000,   !- X Y Z [m]
    2.8000,    0.3000,   -0.2000,   !- X Y Z [m]
    2.8000,    0.3000,    0.2000,   !- X Y Z [m]
    2.8000,    1.9000,    0.2000;   !- X Y Z [m]
 
  BuildingSurface:Detailed,
    ground:crawl,   !- Name
    Floor,   !- Surface Type
    ground,   !- Construction Name
    crawl,   !- Zone Name
    Ground,   !-  Outside Boundary Condition
    ,   !- Outside Boundary Condition Object
    NoSun,   !- Sun Exposure
    NoWind,   !- Wind Exposure
    ,   !- View Factor to Ground
     8,   !- Number of Vertices
    9.6000,    0.3000,   -0.2000,   !- X Y Z [m]
    2.8000,    0.3000,   -0.2000,   !- X Y Z [m]
    2.8000,    1.9000,   -0.2000,   !- X Y Z [m]
    0.5000,    1.9000,   -0.2000,   !- X Y Z [m]
    0.5000,    5.7000,   -0.2000,   !- X Y Z [m]
    2.8000,    5.7000,   -0.2000,   !- X Y Z [m]
    2.8000,    7.3000,   -0.2000,   !- X Y Z [m]
    9.6000,    7.3000,   -0.2000;   !- X Y Z [m]
 
  Output:Surfaces:List,Details,ThickPolyline;   !- Type, Name and Specifications for reports
 
  Output:Surfaces:Drawing,DXF,ThickPolyline;   !- Type, Name and Specifications for reports
 
  Output:Diagnostics,DisplayExtraWarnings;   !- Extra diagnostics
  Output:Diagnostics,DoNotMirrorDetachedShading;   !- Not needed for OBS
 
  Output:Variable,*,outdoor dry bulb,hourly;
 
  Output:Variable,*,Zone Mean Air Temperature,hourly;
 
