# thermophysical properties of Ceiling01 defined in user/2508A00065_NB/zones/Ceiling01.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name
     3,     0  #  1 to_main      ceiling_r   
     2,     0  #  2 RightSlope   asphalt     
     2,     0  #  3 FrontGable   cladding    
     2,     0  #  4 LeftSlope    asphalt     
     2,     0  #  5 BackGable    cladding    
# conduc-    | density|  specific| thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity     |        |  heat    | ness(m)|type|  temp | factor | factor |     |
     0.1400,     600.0,    1210.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  1  1 ---
     0.0390,      16.0,     840.0,  0.0752,   0,   0.00, 0.00000, 0.00000  #     2 ---
     0.1500,     800.0,    2093.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #     3 ---
     1.1500,    2325.0,     837.0,  0.0101,   0,   0.00, 0.00000, 0.00000  #  2  1 Asphalt Shingles
     0.1500,     700.0,    1420.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #     2 Plywood sheathing
     0.0900,    1500.0,    1220.0,  0.0011,   0,   0.00, 0.00000, 0.00000  #  3  1 default roof gable
     0.1500,     700.0,    1420.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #     2 Plywood sheathing
     1.1500,    2325.0,     837.0,  0.0101,   0,   0.00, 0.00000, 0.00000  #  4  1 Asphalt Shingles
     0.1500,     700.0,    1420.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #     2 Plywood sheathing
     0.0900,    1500.0,    1220.0,  0.0011,   0,   0.00, 0.00000, 0.00000  #  5  1 default roof gable
     0.1500,     700.0,    1420.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #     2 Plywood sheathing
# for each surface            : inside face emissivity
#    1    2    3    4    5
 0.91 0.91 0.91 0.91 0.91
#                             : outside face emissivity
 0.50 0.50 0.50 0.50 0.50
#                             : inside face solar absorptivity
 0.50 0.50 0.50 0.50 0.50
#                             : outside face solar absorptivity
 0.90 0.90 0.90 0.90 0.90
