*Constructions 2.1                              # thermophysical properties of examination
*date Mon Sep  6 15:33:46 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     4     1   0.90   0.90   0.65   0.70   0    #   1  south_wall   extern_wall
     4     1   0.90   0.90   0.65   0.70   0    #   2  west_wall    extern_wall
     4     1   0.90   0.90   0.60   0.90   0    #   3  ceiling      roof_1
     8     1   0.90   0.90   0.60   0.85   0    #   4  floor        grnd_floor
     1     0   0.90   0.90   0.25   0.25   0    #   5  partn_a      mass_part
     1     0   0.90   0.90   0.25   0.25   0    #   6  partn_b      mass_part
     1     0   0.90   0.90   0.65   0.65   0    #   7  door         int_doors
     4     1   0.90   0.90   0.65   0.70   0    #   8  triang_wall  extern_wall
     4     1   0.90   0.90   0.65   0.70   0    #   9  north_wall   extern_wall
     3     1   0.83   0.83   0.05   0.05   1    #  10  north_glz    dbl_glz
     1     0   0.90   0.90   0.65   0.65   0    #  11  south_frame  sash_fr92mm
     3     1   0.83   0.83   0.05   0.05   1    #  12  south_glaze  dbl_glz
     1     0   0.82   0.82   0.45   0.45   0    #  13  grill        steel_gr_3mm
# air gap layer positions and restances
  3  0.170                                      # for south_wall
  3  0.170                                      # and for west_wall
  3  0.170                                      # and for ceiling
  6  0.170                                      # and for floor
  3  0.170                                      # and for triang_wall
  3  0.170                                      # and for north_wall
  2  0.170                                      # and for north_glz
  2  0.170                                      # and for south_glaze
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   1   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   2   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
     0.1900     960.0     837.0  0.0120   0   0.00 0.00000 0.00000  #   3   1 roofing felt
     0.3800    1200.0     653.0  0.0500   0   0.00 0.00000 0.00000  #       2 light mix concrete
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.3800    1120.0     840.0  0.0080   0   0.00 0.00000 0.00000  #       4 ceiling (plaster)
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #   4   1 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       2 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       3 earth std
     0.5200    2050.0     184.0  0.1500   0   0.00 0.00000 0.00000  #       4 gravel based
     1.4000    2100.0     653.0  0.1500   0   0.00 0.00000 0.00000  #       5 heavy mix concrete
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       6 AIR
     0.1500     800.0    2093.0  0.0190   0   0.00 0.00000 0.00000  #       7 chipboard
     0.0600     186.0    1360.0  0.0060   0   0.00 0.00000 0.00000  #       8 Wilton
     0.5100    1400.0    1000.0  0.2400   0   0.00 0.00000 0.00000  #   5   1 block white ptd
     0.5100    1400.0    1000.0  0.2400   0   0.00 0.00000 0.00000  #   6   1 block white ptd
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #   7   1 oak
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   8   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   9   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  10   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.1300     630.0    2760.0  0.0920   0   0.00 0.00000 0.00000  #  11   1 softwood
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  12   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
    40.0000    7800.0     502.0  0.0030   0   0.00 0.00000 0.00000  #  13   1 beige ptd steel
*tmc YES                                        # optical properties:
   3  DCF7671_06nb                              # layers in tmc type 1
  0.611  0.583  0.534  0.384  0.170  0.760      # transmission @ 5 angles & visible tr.
  0.157  0.172  0.185  0.201  0.202             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.117  0.124  0.127  0.112  0.077
   0                                            # no alternative optics
