*Constructions 2.1                              # thermophysical properties of reception
*date Mon Sep  6 15:33:45 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.90   0.90   0.25   0.25   0    #   1  partn_a      mass_part
     1     0   0.90   0.90   0.25   0.25   0    #   2  partn_b      mass_part
     4     1   0.90   0.90   0.65   0.70   0    #   3  south_wall   extern_wall
     4     1   0.90   0.90   0.65   0.70   0    #   4  east_wall    extern_wall
     4     1   0.90   0.90   0.65   0.70   0    #   5  north_wall   extern_wall
     1     0   0.90   0.90   0.25   0.25   0    #   6  partn_c      mass_part
     4     1   0.90   0.90   0.65   0.70   0    #   7  west_wall    extern_wall
     4     1   0.90   0.90   0.60   0.90   0    #   8  ceiling      roof_1
     8     1   0.90   0.90   0.60   0.85   0    #   9  floor        grnd_floor
     1     0   0.90   0.90   0.65   0.65   0    #  10  south_frame  sash_fr92mm
     1     0   0.90   0.90   0.65   0.65   0    #  11  north_frane  sash_fr92mm
     1     0   0.90   0.90   0.65   0.65   0    #  12  door         int_doors
     1     0   0.90   0.90   0.65   0.65   0    #  13  entr_door    door
     3     1   0.83   0.83   0.05   0.05   1    #  14  south_glaze  dbl_glz
     3     1   0.83   0.83   0.05   0.05   1    #  15  north_glaze  dbl_glz
# air gap layer positions and restances
  3  0.170                                      # for south_wall
  3  0.170                                      # and for east_wall
  3  0.170                                      # and for north_wall
  3  0.170                                      # and for west_wall
  3  0.170                                      # and for ceiling
  6  0.170                                      # and for floor
  2  0.170                                      # and for south_glaze
  2  0.170                                      # and for north_glaze
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.5100    1400.0    1000.0  0.2400   0   0.00 0.00000 0.00000  #   1   1 block white ptd
     0.5100    1400.0    1000.0  0.2400   0   0.00 0.00000 0.00000  #   2   1 block white ptd
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   3   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   4   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   5   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
     0.5100    1400.0    1000.0  0.2400   0   0.00 0.00000 0.00000  #   6   1 block white ptd
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   7   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
     0.1900     960.0     837.0  0.0120   0   0.00 0.00000 0.00000  #   8   1 roofing felt
     0.3800    1200.0     653.0  0.0500   0   0.00 0.00000 0.00000  #       2 light mix concrete
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.3800    1120.0     840.0  0.0080   0   0.00 0.00000 0.00000  #       4 ceiling (plaster)
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #   9   1 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       2 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       3 earth std
     0.5200    2050.0     184.0  0.1500   0   0.00 0.00000 0.00000  #       4 gravel based
     1.4000    2100.0     653.0  0.1500   0   0.00 0.00000 0.00000  #       5 heavy mix concrete
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       6 AIR
     0.1500     800.0    2093.0  0.0190   0   0.00 0.00000 0.00000  #       7 chipboard
     0.0600     186.0    1360.0  0.0060   0   0.00 0.00000 0.00000  #       8 Wilton
     0.1300     630.0    2760.0  0.0920   0   0.00 0.00000 0.00000  #  10   1 softwood
     0.1300     630.0    2760.0  0.0920   0   0.00 0.00000 0.00000  #  11   1 softwood
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #  12   1 oak
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #  13   1 oak
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  14   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  15   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
*tmc YES                                        # optical properties:
   3  DCF7671_06nb                              # layers in tmc type 1
  0.611  0.583  0.534  0.384  0.170  0.760      # transmission @ 5 angles & visible tr.
  0.157  0.172  0.185  0.201  0.202             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.117  0.124  0.127  0.112  0.077
   0                                            # no alternative optics
