*Constructions 2.1                              # thermophysical properties of changing
*date Mon Sep  6 14:58:25 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     0   0.91   0.91   0.60   0.60   0    #   1  Surf-1       intern_wall
     3     0   0.91   0.91   0.60   0.60   0    #   2  Surf-2       intern_wall
     3     0   0.91   0.91   0.60   0.60   0    #   3  Surf-3       intern_wall
     4     1   0.90   0.90   0.65   0.93   0    #   4  Surf-4       extern_wall
     4     1   0.22   0.22   0.20   0.20   0    #   5  Surf-5       roof
     7     0   0.90   0.90   0.60   0.85   0    #   6  Surf-6       oth_ground
     3     0   0.91   0.91   0.60   0.60   0    #   7  recep-r      intern_wall
     5     0   0.12   0.90   0.20   0.60   0    #   8  xSurf-6      susp_floor
     5     0   0.90   0.12   0.60   0.20   0    #   9  Surf-9       susp_flr_re
     3     1   0.83   0.83   0.05   0.05   1    #  10  glaz-1       d_glz
     3     1   0.83   0.83   0.05   0.05   1    #  11  glaz-2       d_glz
     3     1   0.83   0.83   0.05   0.05   1    #  12  glaz-3       d_glz
     3     1   0.83   0.83   0.05   0.05   1    #  13  glaz_hall2   d_glz
# air gap layer positions and restances
  3  0.170                                      # for Surf-4
  2  0.170                                      # and for Surf-5
  2  0.170                                      # and for glaz-1
  2  0.170                                      # and for glaz-2
  2  0.170                                      # and for glaz-3
  2  0.170                                      # and for glaz_hall2
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #   1   1 perlite plasterboard
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #       2 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       3 perlite plasterboard
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #   2   1 perlite plasterboard
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #       2 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       3 perlite plasterboard
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #   3   1 perlite plasterboard
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #       2 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       3 perlite plasterboard
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   4   1 outer leaf brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #   5   1 aluminium
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      12.0     840.0  0.0800   0   0.00 0.00000 0.00000  #       3 glass fibre quilt
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #       4 aluminium
     1.2800    1460.0     879.0  0.0500   0   0.00 0.00000 0.00000  #   6   1 earth std
     0.5200    2050.0     184.0  0.0500   0   0.00 0.00000 0.00000  #       2 gravel based
     1.4000    2100.0     653.0  0.0750   0   0.00 0.00000 0.00000  #       3 heavy mix concrete
     1.4000    2100.0     653.0  0.0750   0   0.00 0.00000 0.00000  #       4 heavy mix concrete
     0.0400     105.0    1800.0  0.1000   0   0.00 0.00000 0.00000  #       5 mineral fibre
     0.1500     800.0    2093.0  0.0190   0   0.00 0.00000 0.00000  #       6 chipboard
     0.8500    2000.0     837.0  0.0030   0   0.00 0.00000 0.00000  #       7 P.V.C./asbestos
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #   7   1 perlite plasterboard
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #       2 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       3 perlite plasterboard
     0.8500    2000.0     837.0  0.0030   0   0.00 0.00000 0.00000  #   8   1 P.V.C./asbestos
     1.4000    2100.0     650.0  0.0190   0   0.00 0.00000 0.00000  #       2 cement screed
     1.4000    2100.0     653.0  0.0700   0   0.00 0.00000 0.00000  #       3 heavy mix concrete
     1.4000    2100.0     653.0  0.0700   0   0.00 0.00000 0.00000  #       4 heavy mix concrete
    50.0000    7800.0     502.0  0.0040   0   0.00 0.00000 0.00000  #       5 steel
    50.0000    7800.0     502.0  0.0040   0   0.00 0.00000 0.00000  #   9   1 steel
     1.4000    2100.0     653.0  0.0700   0   0.00 0.00000 0.00000  #       2 heavy mix concrete
     1.4000    2100.0     653.0  0.0700   0   0.00 0.00000 0.00000  #       3 heavy mix concrete
     1.4000    2100.0     650.0  0.0190   0   0.00 0.00000 0.00000  #       4 cement screed
     0.8500    2000.0     837.0  0.0030   0   0.00 0.00000 0.00000  #       5 P.V.C./asbestos
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  10   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  11   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  12   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  13   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
*tmc YES                                        # optical properties:
   3  DCF7671_06nb                              # layers in tmc type 1
  0.611  0.583  0.534  0.384  0.170  0.760      # transmission @ 5 angles & visible tr.
  0.157  0.172  0.185  0.201  0.202             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.117  0.124  0.127  0.112  0.077
   0                                            # no alternative optics
