*Constructions 2.1                              # thermophysical properties of main-hall
*date Mon Sep  6 14:58:28 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     4     1   0.90   0.90   0.65   0.93   0    #   1  Surf-1       extern_wall
     4     1   0.90   0.90   0.65   0.93   0    #   2  Surf-2       extern_wall
     4     1   0.90   0.90   0.65   0.93   0    #   3  Surf-3       extern_wall
     4     1   0.90   0.90   0.65   0.93   0    #   4  Surf-4       extern_wall
     4     1   0.22   0.22   0.20   0.20   0    #   5  Surf-5       roof
     7     0   0.90   0.90   0.65   0.85   0    #   6  Surf-6       hall_floor
     4     1   0.22   0.22   0.20   0.20   0    #   7  Surf-7       roof
     4     1   0.22   0.22   0.20   0.20   0    #   8  Surf-8       roof
     4     1   0.22   0.22   0.20   0.20   0    #   9  Surf-9       roof
     4     1   0.22   0.22   0.20   0.20   0    #  10  Surf-10      roof
     3     0   0.91   0.91   0.60   0.60   0    #  11  xSurf-4      intern_wall
     3     0   0.91   0.91   0.60   0.60   0    #  12  xSurf-3      intern_wall
     3     0   0.91   0.91   0.60   0.60   0    #  13  change-r     intern_wall
     3     0   0.91   0.91   0.60   0.60   0    #  14  gym-r        intern_wall
     3     0   0.91   0.91   0.60   0.60   0    #  15  plant-r      intern_wall
     3     1   0.83   0.83   0.05   0.05   1    #  16  glaz-1       d_glz
     3     1   0.83   0.83   0.05   0.05   1    #  17  glaz-2       d_glz
     3     1   0.83   0.83   0.05   0.05   1    #  18  glaz-3       d_glz
     3     1   0.83   0.83   0.05   0.05   1    #  19  xglaz_hall2  d_glz
     3     1   0.83   0.83   0.05   0.05   1    #  20  xglaz_hall   d_glz
# air gap layer positions and restances
  3  0.170                                      # for Surf-1
  3  0.170                                      # and for Surf-2
  3  0.170                                      # and for Surf-3
  3  0.170                                      # and for Surf-4
  2  0.170                                      # and for Surf-5
  2  0.170                                      # and for Surf-7
  2  0.170                                      # and for Surf-8
  2  0.170                                      # and for Surf-9
  2  0.170                                      # and for Surf-10
  2  0.170                                      # and for glaz-1
  2  0.170                                      # and for glaz-2
  2  0.170                                      # and for glaz-3
  2  0.170                                      # and for xglaz_hall2
  2  0.170                                      # and for xglaz_hall
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   1   1 outer leaf brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   2   1 outer leaf brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   3   1 outer leaf brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   4   1 outer leaf brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 breeze block
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #   5   1 aluminium
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      12.0     840.0  0.0800   0   0.00 0.00000 0.00000  #       3 glass fibre quilt
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #       4 aluminium
     1.2800    1460.0     879.0  0.0500   0   0.00 0.00000 0.00000  #   6   1 earth std
     0.5200    2050.0     184.0  0.0500   0   0.00 0.00000 0.00000  #       2 gravel based
     1.4000    2100.0     653.0  0.0750   0   0.00 0.00000 0.00000  #       3 heavy mix concrete
     1.4000    2100.0     653.0  0.0750   0   0.00 0.00000 0.00000  #       4 heavy mix concrete
     0.0400     105.0    1800.0  0.1000   0   0.00 0.00000 0.00000  #       5 mineral fibre
     0.1500     800.0    2093.0  0.0190   0   0.00 0.00000 0.00000  #       6 chipboard
     0.1600     800.0    2093.0  0.0300   0   0.00 0.00000 0.00000  #       7 wood block
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #   7   1 aluminium
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      12.0     840.0  0.0800   0   0.00 0.00000 0.00000  #       3 glass fibre quilt
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #       4 aluminium
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #   8   1 aluminium
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      12.0     840.0  0.0800   0   0.00 0.00000 0.00000  #       3 glass fibre quilt
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #       4 aluminium
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #   9   1 aluminium
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      12.0     840.0  0.0800   0   0.00 0.00000 0.00000  #       3 glass fibre quilt
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #       4 aluminium
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #  10   1 aluminium
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      12.0     840.0  0.0800   0   0.00 0.00000 0.00000  #       3 glass fibre quilt
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #       4 aluminium
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #  11   1 perlite plasterboard
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #       2 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       3 perlite plasterboard
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #  12   1 perlite plasterboard
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #       2 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       3 perlite plasterboard
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #  13   1 perlite plasterboard
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #       2 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       3 perlite plasterboard
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #  14   1 perlite plasterboard
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #       2 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       3 perlite plasterboard
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #  15   1 perlite plasterboard
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #       2 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       3 perlite plasterboard
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  16   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  17   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  18   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  19   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  20   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
*tmc YES                                        # optical properties:
   3  DCF7671_06nb                              # layers in tmc type 1
  0.611  0.583  0.534  0.384  0.170  0.760      # transmission @ 5 angles & visible tr.
  0.157  0.172  0.185  0.201  0.202             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.117  0.124  0.127  0.112  0.077
   0                                            # no alternative optics
