*Constructions 2.1                              # thermophysical properties of office-s
*date Fri Sep  3 13:33:16 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     2     0   0.91   0.90   0.60   0.65   0    #   1  Right_wall   Int_wall
     2     0   0.91   0.90   0.60   0.65   0    #   2  Rear_wall    Int_wall
     2     0   0.91   0.90   0.60   0.65   0    #   3  Left_wall    Int_wall
     1     0   0.90   0.90   0.65   0.65   0    #   4  Floor        Floor
     1     0   0.90   0.90   0.65   0.65   0    #   5  Ceiling      Ceiling
     4     1   0.91   0.83   0.50   0.05   0    #   6  Parapet      Sparel-pan
     1     0   0.22   0.22   0.20   0.20   0    #   7  Frame-bot    Frame
     1     0   0.22   0.22   0.20   0.20   0    #   8  Frame-top    Frame
     1     0   0.22   0.22   0.20   0.20   0    #   9  Frame-1      Frame
     1     0   0.22   0.22   0.20   0.20   0    #  10  Frame-2      Frame
     1     0   0.22   0.22   0.20   0.20   0    #  11  Frame-3      Frame
     1     0   0.22   0.22   0.20   0.20   0    #  12  Frame-4      Frame
     1     0   0.22   0.22   0.20   0.20   0    #  13  Frame-5      Frame
     3     1   0.83   0.83   0.05   0.05   1    #  14  Window-1     Glazing
     3     1   0.83   0.83   0.05   0.05   1    #  15  Window-2     Glazing
     3     1   0.83   0.83   0.05   0.05   1    #  16  Window-3     Glazing
     3     1   0.83   0.83   0.05   0.05   1    #  17  Window-4     Glazing
# air gap layer positions and restances
  2  0.170                                      # for Parapet
  2  0.530                                      # and for Window-1
  2  0.530                                      # and for Window-2
  2  0.530                                      # and for Window-3
  2  0.530                                      # and for Window-4
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #   1   1 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       2 perlite plasterboard
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #   2   1 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       2 perlite plasterboard
     0.4400    1500.0     650.0  0.1500   0   0.00 0.00000 0.00000  #   3   1 breeze block
     0.1800     800.0     837.0  0.0120   0   0.00 0.00000 0.00000  #       2 perlite plasterboard
     1.4000    2100.0     653.0  0.2000   0   0.00 0.00000 0.00000  #   4   1 heavy mix concrete
     1.4000    2100.0     653.0  0.2000   0   0.00 0.00000 0.00000  #   5   1 heavy mix concrete
     0.7000    3500.0     837.0  0.0060   0   0.00 0.00000 0.00000  #   6   1 glass block
     0.0000       0.0       0.0  0.0050   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400     250.0     840.0  0.1150   0   0.00 0.00000 0.00000  #       3 glasswool
     0.1900     950.0     840.0  0.0100   0   0.00 0.00000 0.00000  #       4 gypsum plasterboard
   210.0000    2700.0     880.0  0.0050   0   0.00 0.00000 0.00000  #   7   1 aluminium
   210.0000    2700.0     880.0  0.0050   0   0.00 0.00000 0.00000  #   8   1 aluminium
   210.0000    2700.0     880.0  0.0050   0   0.00 0.00000 0.00000  #   9   1 aluminium
   210.0000    2700.0     880.0  0.0050   0   0.00 0.00000 0.00000  #  10   1 aluminium
   210.0000    2700.0     880.0  0.0050   0   0.00 0.00000 0.00000  #  11   1 aluminium
   210.0000    2700.0     880.0  0.0050   0   0.00 0.00000 0.00000  #  12   1 aluminium
   210.0000    2700.0     880.0  0.0050   0   0.00 0.00000 0.00000  #  13   1 aluminium
     0.7600    2710.0     837.0  0.0120   0   0.00 0.00000 0.00000  #  14   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0120   0   0.00 0.00000 0.00000  #  15   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0120   0   0.00 0.00000 0.00000  #  16   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0120   0   0.00 0.00000 0.00000  #  17   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
*tmc YES                                        # optical properties:
   3  EC_50/40-clr                              # layers in tmc type 1
  0.263  0.241  0.208  0.139  0.069  0.500      # transmission @ 5 angles & visible tr.
  0.537  0.551  0.547  0.479  0.320             # for each layer absorption @ 5 angles
  0.000  0.000  0.000  0.000  0.000
  0.097  0.092  0.085  0.063  0.034
  -1                                            # links to an optical control loop
  0.029  0.023  0.018  0.010  0.005  0.100      # alt solar & vis trans followed by absorp for each layer
   0.891   0.890   0.853   0.700   0.442
   0.000   0.000   0.000   0.000   0.000
   0.020   0.017   0.014   0.009   0.005
   0
