*Constructions 2.1                              # thermophysical properties of bathrm
*date Mon Sep  6 15:24:33 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     5     1   0.91   0.91   0.50   0.50   0    #   1  south_ext    ext_wall
     3     1   0.91   0.91   0.50   0.50   0    #   2  s_bed        int_part
     3     1   0.91   0.91   0.50   0.50   0    #   3  wh_cup       int_part
     3     0   0.91   0.91   0.50   0.50   0    #   4  west         ext_part
     3     0   0.91   0.90   0.50   0.30   0    #   5  roof         loft_ceil
     4     1   0.90   0.91   0.60   0.50   0    #   6  porch        upper_flor
     4     1   0.90   0.91   0.60   0.50   0    #   7  bin_c        upper_flor
     4     1   0.90   0.91   0.60   0.50   0    #   8  stairs       upper_flor
     4     1   0.90   0.91   0.60   0.50   0    #   9  hall_1       upper_flor
     1     0   0.90   0.90   0.65   0.65   0    #  10  hall_2       int_doors
     1     0   0.83   0.83   0.05   0.05   1    #  11  window       single_glaz
# air gap layer positions and restances
  3  0.170                                      # for south_ext
  2  0.170                                      # and for s_bed
  2  0.170                                      # and for wh_cup
  2  0.170                                      # and for porch
  2  0.170                                      # and for bin_c
  2  0.170                                      # and for stairs
  2  0.170                                      # and for hall_1
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.5000    1300.0    1000.0  0.0030   0   0.00 0.00000 0.00000  #   1   1 white dry render
     0.9600    2000.0     650.0  0.1100   0   0.00 0.00000 0.00000  #       2 outer leaf brick
     0.0000       0.0       0.0  0.2500   0   0.00 0.00000 0.00000  #       3 AIR
     0.6200    1800.0     840.0  0.1100   0   0.00 0.00000 0.00000  #       4 inner leaf brick
     0.4200    1200.0     837.0  0.0130   0   0.00 0.00000 0.00000  #       5 gypsum plaster
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #   2   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #       3 light plaster
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #   3   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #       3 light plaster
     0.4200    1200.0     837.0  0.0130   0   0.00 0.00000 0.00000  #   4   1 gypsum plaster
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       2 block inner
     0.4200    1200.0     837.0  0.0130   0   0.00 0.00000 0.00000  #       3 gypsum plaster
     0.0400     250.0     840.0  0.0100   0   0.00 0.00000 0.00000  #   5   1 glasswool
     0.1500     800.0    2093.0  0.0200   0   0.00 0.00000 0.00000  #       2 chipboard
     0.1600     600.0    1000.0  0.0050   0   0.00 0.00000 0.00000  #       3 light plaster
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #   6   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1400     600.0    1210.0  0.0250   0   0.00 0.00000 0.00000  #       3 flooring
     0.0600     186.0    1360.0  0.0250   0   0.00 0.00000 0.00000  #       4 Wilton
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #   7   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1400     600.0    1210.0  0.0250   0   0.00 0.00000 0.00000  #       3 flooring
     0.0600     186.0    1360.0  0.0250   0   0.00 0.00000 0.00000  #       4 Wilton
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #   8   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1400     600.0    1210.0  0.0250   0   0.00 0.00000 0.00000  #       3 flooring
     0.0600     186.0    1360.0  0.0250   0   0.00 0.00000 0.00000  #       4 Wilton
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #   9   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1400     600.0    1210.0  0.0250   0   0.00 0.00000 0.00000  #       3 flooring
     0.0600     186.0    1360.0  0.0250   0   0.00 0.00000 0.00000  #       4 Wilton
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #  10   1 oak
     1.0500    2500.0     750.0  0.0040   0   0.00 0.00000 0.00000  #  11   1 clear float
*tmc YES                                        # optical properties:
   1  SC_8985_04nb                              # layers in tmc type 1
  0.819  0.802  0.761  0.621  0.376  0.890      # transmission @ 5 angles & visible tr.
  0.106  0.116  0.124  0.129  0.125             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
