*Constructions 2.1                              # thermophysical properties of hall_2
*date Mon Sep  6 15:24:35 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.90   0.90   0.65   0.65   0    #   1  bathrm       int_doors
     3     1   0.91   0.91   0.50   0.50   0    #   2  south_beds   int_part
     3     1   0.91   0.91   0.50   0.50   0    #   3  north_beds   int_part
     3     0   0.91   0.91   0.50   0.50   0    #   4  west         ext_part
     3     1   0.91   0.91   0.50   0.50   0    #   5  whc          int_part
     1     0   0.90   0.90   0.65   0.65   0    #   6  whc2         int_doors
     3     0   0.91   0.90   0.50   0.30   0    #   7  ceiling      loft_ceil
     4     1   0.90   0.91   0.60   0.50   0    #   8  hall1        upper_flor
     3     1   0.91   0.91   0.50   0.50   0    #   9  north_beds   int_part
     4     1   0.90   0.91   0.60   0.50   0    #  10  stairs       upper_flor
# air gap layer positions and restances
  2  0.170                                      # for south_beds
  2  0.170                                      # and for north_beds
  2  0.170                                      # and for whc
  2  0.170                                      # and for hall1
  2  0.170                                      # and for north_beds
  2  0.170                                      # and for stairs
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #   1   1 oak
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #   2   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #       3 light plaster
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #   3   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #       3 light plaster
     0.4200    1200.0     837.0  0.0130   0   0.00 0.00000 0.00000  #   4   1 gypsum plaster
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       2 block inner
     0.4200    1200.0     837.0  0.0130   0   0.00 0.00000 0.00000  #       3 gypsum plaster
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #   5   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #       3 light plaster
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #   6   1 oak
     0.0400     250.0     840.0  0.0100   0   0.00 0.00000 0.00000  #   7   1 glasswool
     0.1500     800.0    2093.0  0.0200   0   0.00 0.00000 0.00000  #       2 chipboard
     0.1600     600.0    1000.0  0.0050   0   0.00 0.00000 0.00000  #       3 light plaster
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #   8   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1400     600.0    1210.0  0.0250   0   0.00 0.00000 0.00000  #       3 flooring
     0.0600     186.0    1360.0  0.0250   0   0.00 0.00000 0.00000  #       4 Wilton
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #   9   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #       3 light plaster
     0.1600     600.0    1000.0  0.0250   0   0.00 0.00000 0.00000  #  10   1 light plaster
     0.0000       0.0       0.0  0.1500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1400     600.0    1210.0  0.0250   0   0.00 0.00000 0.00000  #       3 flooring
     0.0600     186.0    1360.0  0.0250   0   0.00 0.00000 0.00000  #       4 Wilton
*tmc NONE                                       # all surfaces are opaque
