# thermophysical properties of Unit_j defined in ../zones/Unit_j.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|number &  name   | database name 
     3,     0  #  1 south        insul_mtl_p
     3,     0  #  2 east         insul_mtl_p
     5,     2  #  3 str_3        gyp_blk_ptn
     5,     2  #  4 str_4        gyp_blk_ptn
     5,     2  #  5 prt_i-j      gyp_blk_ptn
     1,     0  #  6 door         door
     3,     0  #  7 west         insul_mtl_p
     1,     0  #  8 ceil_j       susp_ceil
     8,     1  #  9 floor        grnd_floor
     3,     1  # 10 glz_e        dbl_glz
     3,     1  # 11 glz_s        dbl_glz
     3,     1  # 12 glz_w        dbl_glz
# air gap position & resistance for surface  3
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  4
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  5
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  9
  6,   0.170,
# air gap position & resistance for surface 10
  2,   0.170,
# air gap position & resistance for surface 11
  2,   0.170,
# air gap position & resistance for surface 12
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0400,      12.0,     840.0,  0.0800,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0400,      12.0,     840.0,  0.0800,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  6   1
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0400,      12.0,     840.0,  0.0800,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     0.4200,    1200.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  8   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  9   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     0.5200,    2050.0,     184.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      4
     1.4000,    2100.0,     653.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      6
     0.1500,     800.0,    2093.0,  0.0190,   0,   0.00, 0.00000, 0.00000  #      7
     0.0600,     186.0,    1360.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      8
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      2
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      2
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      2
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
# for each surface: inside face emissivity
 0.82000,0.82000,0.91000,0.91000,0.91000,0.90000,0.82000,0.91000,0.90000,0.83000,0.83000,0.83000
# for each surface: outside face emissivity
 0.82000,0.82000,0.91000,0.91000,0.91000,0.90000,0.82000,0.91000,0.90000,0.83000,0.83000,0.83000
# for each surface: inside face solar absorptivity
 0.32000,0.32000,0.22000,0.22000,0.22000,0.65000,0.32000,0.50000,0.60000,0.0500000,0.0500000,0.0500000
# for each surface: outside face solar absorptivity
 0.72000,0.72000,0.22000,0.22000,0.22000,0.65000,0.72000,0.50000,0.85000,0.0500000,0.0500000,0.0500000
