# thermophysical properties of reception defined in ../zones/reception.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|number &  name   | database name 
     1,     0  #  1 partn_a      mass_part
     1,     0  #  2 partn_b      mass_part
     4,     1  #  3 south_wall   extern_wall
     4,     1  #  4 east_wall    extern_wall
     4,     1  #  5 north_wall   extern_wall
     1,     0  #  6 partn_c      mass_part
     4,     1  #  7 west_wall    extern_wall
     4,     1  #  8 ceiling      roof_1
     8,     1  #  9 floor        grnd_floor
     3,     1  # 10 south_glz    dbl_glz
     3,     1  # 11 north_glz    dbl_glz
     1,     0  # 12 door         int_doors
# air gap position & resistance for surface  3
  3,   0.170,
# air gap position & resistance for surface  4
  3,   0.170,
# air gap position & resistance for surface  5
  3,   0.170,
# air gap position & resistance for surface  7
  3,   0.170,
# air gap position & resistance for surface  8
  3,   0.170,
# air gap position & resistance for surface  9
  6,   0.170,
# air gap position & resistance for surface 10
  2,   0.170,
# air gap position & resistance for surface 11
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.5100,    1400.0,    1000.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.5100,    1400.0,    1000.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     960.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.3800,    1200.0,     653.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      3
     0.3800,    1120.0,     840.0,  0.0080,   0,   0.00, 0.00000, 0.00000  #      4
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  9   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     0.5200,    2050.0,     184.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      4
     1.4000,    2100.0,     653.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      6
     0.1500,     800.0,    2093.0,  0.0190,   0,   0.00, 0.00000, 0.00000  #      7
     0.0600,     186.0,    1360.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      8
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      2
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      2
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 12   1
# for each surface: inside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.83000,0.83000,0.90000
# for each surface: outside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.83000,0.83000,0.90000
# for each surface: inside face solar absorptivity
 0.25000,0.25000,0.65000,0.65000,0.65000,0.25000,0.65000,0.60000,0.60000,0.0500000,0.0500000,0.65000
# for each surface: outside face solar absorptivity
 0.25000,0.25000,0.70000,0.70000,0.70000,0.25000,0.70000,0.90000,0.85000,0.0500000,0.0500000,0.65000
