*Constructions 2.1                              # thermophysical properties of floor_void
*date Fri Sep  3 13:38:41 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     4     0   0.12   0.90   0.20   0.85   0    #   1  man_floor    top_pln
     4     0   0.12   0.90   0.20   0.85   0    #   2  gen_floor    top_pln
     4     0   0.12   0.90   0.20   0.85   0    #   3  conf_floor   top_pln
     4     0   0.12   0.90   0.20   0.85   0    #   4  recep_floor  top_pln
     5     1   0.91   0.90   0.22   0.70   0    #   5  front        extern_wall
     5     1   0.91   0.90   0.22   0.70   0    #   6  right        extern_wall
     5     1   0.91   0.90   0.22   0.70   0    #   7  back         extern_wall
     3     1   0.91   0.91   0.22   0.22   0    #   8  left_a       gyp_gyp_ptn
     3     1   0.91   0.91   0.22   0.22   0    #   9  back_a       gyp_gyp_ptn
     3     1   0.91   0.91   0.22   0.22   0    #  10  left_b       gyp_gyp_ptn
     1     0   0.90   0.90   0.21   0.21   0    #  11  Base         conc_250
# air gap layer positions and restances
  3  0.170                                      # for front
  3  0.170                                      # and for right
  3  0.170                                      # and for back
  2  0.170                                      # and for left_a
  2  0.170                                      # and for back_a
  2  0.170                                      # and for left_b
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #   1   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #   2   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #   3   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #   4   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   5   1 Lt brown brick
     0.0400     250.0     840.0  0.1500   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.2400     750.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       4 aerated conc block
     0.1900     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   6   1 Lt brown brick
     0.0400     250.0     840.0  0.1500   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.2400     750.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       4 aerated conc block
     0.1900     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   7   1 Lt brown brick
     0.0400     250.0     840.0  0.1500   0   0.00 0.00000 0.00000  #       2 glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.2400     750.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       4 aerated conc block
     0.1900     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #   8   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1900     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #   9   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1900     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #  10   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.1900     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #       3 white gypboard
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  11   1 white ptd concrete
*tmc NONE                                       # all surfaces are opaque
