*Constructions 2.1                              # thermophysical properties of one_bed_600
*date Mon Sep  6 15:51:28 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     6     2   0.91   0.90   0.22   0.70   0    #   1  exterior_wl  ext_wall_a
     5     2   0.91   0.91   0.22   0.22   0    #   2  left_ptn     ptn_type_d
     5     2   0.91   0.91   0.22   0.22   0    #   3  coridor_ptn  ptn_type_d
     5     2   0.91   0.91   0.22   0.22   0    #   4  right_ptn    ptn_type_d
     3     0   0.90   0.90   0.40   0.65   0    #   5  floor        struc_flr
     1     0   0.90   0.90   0.65   0.65   0    #   6  frame        door
     3     1   0.83   0.83   0.05   0.05   1    #   7  window       dbl_glz
     1     0   0.90   0.90   0.65   0.65   0    #   8  door         door
     1     0   0.90   0.90   0.65   0.65   0    #   9  bed          door
     1     0   0.90   0.90   0.65   0.65   0    #  10  bed_base     door
     1     0   0.82   0.82   0.32   0.32   0    #  11  rad_600      alum_panel
     1     0   0.90   0.90   0.60   0.60   0    #  12  ceil_600     susp_ceil
# air gap layer positions and restances
  3  0.170  5  0.170                            # for exterior_wl
  2  0.170  4  0.170                            # and for left_ptn
  2  0.170  4  0.170                            # and for coridor_ptn
  2  0.170  4  0.170                            # and for right_ptn
  2  0.170                                      # and for window
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   1   1 Lt brown brick
     0.0400     250.0     840.0  0.0900   0   0.00 0.00000 0.00000  #       2 Glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.2400     750.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       4 Aerated conc block
     0.0000       0.0       0.0  0.0100   0   0.00 0.00000 0.00000  #       5 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       6 White ptd Gypboard
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #   2   1 White ptd Gypboard
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400     105.0    1800.0  0.0250   0   0.00 0.00000 0.00000  #       3 Mineral fibre
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #       5 White ptd Gypboard
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #   3   1 White ptd Gypboard
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400     105.0    1800.0  0.0250   0   0.00 0.00000 0.00000  #       3 Mineral fibre
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #       5 White ptd Gypboard
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #   4   1 White ptd Gypboard
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400     105.0    1800.0  0.0250   0   0.00 0.00000 0.00000  #       3 Mineral fibre
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #       5 White ptd Gypboard
     1.4000    2100.0     653.0  0.1750   0   0.00 0.00000 0.00000  #   5   1 Heavy mix concrete
     1.4000    2100.0     653.0  0.1750   0   0.00 0.00000 0.00000  #       2 Heavy mix concrete
     0.5000    1050.0     837.0  0.0030   0   0.00 0.00000 0.00000  #       3 Plastic tile
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #   6   1 Oak (radial)
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #   7   1 Plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 Plate glass
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #   8   1 Oak (radial)
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #   9   1 Oak (radial)
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #  10   1 Oak (radial)
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  11   1 Wt cotd aluminium
     0.0300     290.0    2000.0  0.0150   0   0.00 0.00000 0.00000  #  12   1 Ceiling (mineral)
*tmc YES                                        # optical properties:
   3  DCF7671_06nb                              # layers in tmc type 1
  0.611  0.583  0.534  0.384  0.170  0.760      # transmission @ 5 angles & visible tr.
  0.157  0.172  0.185  0.201  0.202             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.117  0.124  0.127  0.112  0.077
   0                                            # no alternative optics
