*Constructions 2.1                              # thermophysical properties of plenum
*date Mon Sep  6 15:51:26 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     6     2   0.91   0.90   0.22   0.70   0    #   1  exterior     ext_wall_a
     5     2   0.91   0.91   0.22   0.22   0    #   2  Surf-2       ptn_type_d
     5     2   0.91   0.91   0.22   0.22   0    #   3  Surf-3       ptn_type_d
     5     2   0.91   0.91   0.22   0.22   0    #   4  Surf-4       ptn_type_d
     3     0   0.90   0.90   0.65   0.40   0    #   5  top          struc_ceil
     1     0   0.90   0.90   0.60   0.60   0    #   6  ceiling      susp_ceil
     1     0   0.90   0.90   0.60   0.60   0    #   7  ceil_600     susp_ceil
     2     0   0.90   0.82   0.60   0.32   0    #   8  back_a_edge  alum_insu
     2     0   0.90   0.82   0.60   0.32   0    #   9  back_b_edge  alum_insu
     2     0   0.90   0.82   0.60   0.32   0    #  10  upper        alum_insu
     2     0   0.90   0.82   0.60   0.32   0    #  11  back_edge    alum_insu
     2     0   0.90   0.82   0.60   0.32   0    #  12  left_edge    alum_insu
     2     0   0.90   0.82   0.60   0.32   0    #  13  upper        alum_insu
# air gap layer positions and restances
  3  0.170  5  0.170                            # for exterior
  2  0.170  4  0.170                            # and for Surf-2
  2  0.170  4  0.170                            # and for Surf-3
  2  0.170  4  0.170                            # and for Surf-4
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   1   1 Lt brown brick
     0.0400     250.0     840.0  0.0900   0   0.00 0.00000 0.00000  #       2 Glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.2400     750.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       4 Aerated conc block
     0.0000       0.0       0.0  0.0100   0   0.00 0.00000 0.00000  #       5 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       6 White ptd Gypboard
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #   2   1 White ptd Gypboard
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400     105.0    1800.0  0.0250   0   0.00 0.00000 0.00000  #       3 Mineral fibre
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #       5 White ptd Gypboard
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #   3   1 White ptd Gypboard
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400     105.0    1800.0  0.0250   0   0.00 0.00000 0.00000  #       3 Mineral fibre
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #       5 White ptd Gypboard
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #   4   1 White ptd Gypboard
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400     105.0    1800.0  0.0250   0   0.00 0.00000 0.00000  #       3 Mineral fibre
     0.0000       0.0       0.0  0.0220   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0150   0   0.00 0.00000 0.00000  #       5 White ptd Gypboard
     0.5000    1050.0     837.0  0.0030   0   0.00 0.00000 0.00000  #   5   1 Plastic tile
     1.4000    2100.0     653.0  0.1750   0   0.00 0.00000 0.00000  #       2 Heavy mix concrete
     1.4000    2100.0     653.0  0.1750   0   0.00 0.00000 0.00000  #       3 Heavy mix concrete
     0.0300     290.0    2000.0  0.0150   0   0.00 0.00000 0.00000  #   6   1 Ceiling (mineral)
     0.0300     290.0    2000.0  0.0150   0   0.00 0.00000 0.00000  #   7   1 Ceiling (mineral)
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #   8   1 Wt cotd aluminium
     0.0400     105.0    1800.0  0.0500   0   0.00 0.00000 0.00000  #       2 Mineral fibre
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #   9   1 Wt cotd aluminium
     0.0400     105.0    1800.0  0.0500   0   0.00 0.00000 0.00000  #       2 Mineral fibre
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  10   1 Wt cotd aluminium
     0.0400     105.0    1800.0  0.0500   0   0.00 0.00000 0.00000  #       2 Mineral fibre
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  11   1 Wt cotd aluminium
     0.0400     105.0    1800.0  0.0500   0   0.00 0.00000 0.00000  #       2 Mineral fibre
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  12   1 Wt cotd aluminium
     0.0400     105.0    1800.0  0.0500   0   0.00 0.00000 0.00000  #       2 Mineral fibre
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  13   1 Wt cotd aluminium
     0.0400     105.0    1800.0  0.0500   0   0.00 0.00000 0.00000  #       2 Mineral fibre
*tmc NONE                                       # all surfaces are opaque
