# thermophysical properties of int_lobby defined in ../zones/lobbyi.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|number &  name   | database name 
     4,     0  #  1 n_ext        ext_wall
     3,     0  #  2 inl_hal      int_part_1
     3,     0  #  3 inl_halb     int_part_1
     3,     0  #  4 inl_halc     int_part_1
     3,     1  #  5 ceil         grnd_ceiling
     6,     1  #  6 floor        grnd_floor
     1,     0  #  7 door         door
# air gap position & resistance for surface  5
  2,   0.150,
# air gap position & resistance for surface  6
  4,   0.230,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.8400,    1700.0,     800.0,  0.1020,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0370,     300.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0370,     300.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      3
     1.0600,    1950.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.1600,     950.0,     840.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.1600,     950.0,     840.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #      3
     0.1600,     950.0,     840.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.1600,     950.0,     840.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #      3
     0.1600,     950.0,     840.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.1600,     950.0,     840.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #      3
     0.1600,     950.0,    2093.0,  0.0190,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      2
     0.1600,     950.0,     840.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #      3
     1.7500,    1900.0,    1700.0,  0.3000,   0,   0.00, 0.00000, 0.00000  #  6   1
     1.7500,    1900.0,    1700.0,  0.3000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.5000,   0,   0.00, 0.00000, 0.00000  #      4
     1.4000,    2100.0,     653.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.4100,    1200.0,     840.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      6
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  7   1
# for each surface: inside face emissivity
 0.90000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000
# for each surface: outside face emissivity
 0.90000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.40000,0.40000,0.40000,0.40000,0.40000,0.65000,0.65000
# for each surface: outside face solar absorptivity
 0.70000,0.40000,0.40000,0.40000,0.65000,0.85000,0.65000
