*Constructions 2.1                              # thermophysical properties of 610
*date Tue Sep  7 18:15:30 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     0   0.90   0.90   0.60   0.60   0    #   1  South_Wall   LWextwall7
     3     0   0.90   0.90   0.60   0.60   0    #   2  South_Wall2  LWextwall7
     3     0   0.90   0.90   0.60   0.60   0    #   3  East_Wall    LWextwall7
     3     0   0.90   0.90   0.60   0.60   0    #   4  North_Wall   LWextwall7
     3     0   0.90   0.90   0.60   0.60   0    #   5  West_Wall    LWextwall7
     3     1   0.90   0.90   0.90   0.90   1    #   6  Window       dg_glazing
     3     1   0.90   0.90   0.90   0.90   1    #   7  Window2      dg_glazing
     3     0   0.90   0.90   0.60   0.60   0    #   8  Roof         LWroof7
     5     0   0.90   0.90   0.60   0.90   0    #   9  Floor        LWfloor7
# air gap layer positions and restances
  2  0.159                                      # for Window
  2  0.159                                      # and for Window2
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.1400     530.0     900.0  0.0090   0   0.00 0.00000 0.00000  #   1   1 wood_sid_0.9_0.6
     0.0400      12.0     840.0  0.0660   0   0.00 0.00000 0.00000  #       2 fibreglass
     0.1600     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #       3 P_board_0.9_0.6
     0.1400     530.0     900.0  0.0090   0   0.00 0.00000 0.00000  #   2   1 wood_sid_0.9_0.6
     0.0400      12.0     840.0  0.0660   0   0.00 0.00000 0.00000  #       2 fibreglass
     0.1600     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #       3 P_board_0.9_0.6
     0.1400     530.0     900.0  0.0090   0   0.00 0.00000 0.00000  #   3   1 wood_sid_0.9_0.6
     0.0400      12.0     840.0  0.0660   0   0.00 0.00000 0.00000  #       2 fibreglass
     0.1600     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #       3 P_board_0.9_0.6
     0.1400     530.0     900.0  0.0090   0   0.00 0.00000 0.00000  #   4   1 wood_sid_0.9_0.6
     0.0400      12.0     840.0  0.0660   0   0.00 0.00000 0.00000  #       2 fibreglass
     0.1600     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #       3 P_board_0.9_0.6
     0.1400     530.0     900.0  0.0090   0   0.00 0.00000 0.00000  #   5   1 wood_sid_0.9_0.6
     0.0400      12.0     840.0  0.0660   0   0.00 0.00000 0.00000  #       2 fibreglass
     0.1600     950.0     840.0  0.0120   0   0.00 0.00000 0.00000  #       3 P_board_0.9_0.6
     1.0600    2500.0     750.0  0.0032   0   0.00 0.00000 0.00000  #   6   1 glass_0.9_0.9
     0.0000       0.0       0.0  0.0130   0   0.00 0.00000 0.00000  #       2 AIR
     1.0600    2500.0     750.0  0.0030   0   0.00 0.00000 0.00000  #       3 glass_0.9_0.9
     1.0600    2500.0     750.0  0.0032   0   0.00 0.00000 0.00000  #   7   1 glass_0.9_0.9
     0.0000       0.0       0.0  0.0130   0   0.00 0.00000 0.00000  #       2 AIR
     1.0600    2500.0     750.0  0.0030   0   0.00 0.00000 0.00000  #       3 glass_0.9_0.9
     0.1400     530.0     900.0  0.0190   0   0.00 0.00000 0.00000  #   8   1 wood_sid_0.9_0.6
     0.0400      12.0     840.0  0.1118   0   0.00 0.00000 0.00000  #       2 fibreglass
     0.1600     950.0     840.0  0.0100   0   0.00 0.00000 0.00000  #       3 P_board_0.9_0.6
     0.0400      10.0     100.0  0.2500   0   0.00 0.00000 0.00000  #   9   1 floor_insul
     0.0400      10.0     100.0  0.2500   0   0.00 0.00000 0.00000  #       2 floor_insul
     0.0400      10.0     100.0  0.2500   0   0.00 0.00000 0.00000  #       3 floor_insul
     0.0400      10.0     100.0  0.2530   0   0.00 0.00000 0.00000  #       4 floor_insul
     0.1400     650.0    1200.0  0.0250   0   0.00 0.00000 0.00000  #       5 timb_floor_0.9_0.6
*tmc YES                                        # optical properties:
   3  DG_Bestest                                # layers in tmc type 1
  0.747  0.730  0.680  0.517  0.263  0.870      # transmission @ 5 angles & visible tr.
  0.064  0.071  0.077  0.086  0.094             # for each layer absorption @ 5 angles
  0.000  0.000  0.000  0.000  0.000
  0.052  0.057  0.059  0.054  0.041
   0                                            # no alternative optics
