*Constructions 2.1                              # thermophysical properties of Test_8
*date Wed Sep  8 09:36:20 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     0   0.90   0.01   1.00   0.01   0    #   1  South        T_n.2_09em0a
     3     0   0.90   0.01   1.00   0.01   0    #   2  East         T_n.2_09em0a
     3     0   0.90   0.01   1.00   0.01   0    #   3  North        T_n.2_09em0a
     8     0   0.90   0.01   1.00   0.60   0    #   4  West         Typ_n.1_09em
     8     0   0.90   0.01   1.00   0.01   0    #   5  Ceiling      T_n.4_09em0a
     8     0   0.90   0.01   1.00   0.01   0    #   6  Floor        T_n4fl09em0a
     3     1   0.90   0.01   0.60   0.60   1    #   7  window       WISdblglz09e
# air gap layer positions and restances
  2  0.173                                      # for window
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.2100     900.0     850.0  0.0120   0   0.00 0.00000 0.00000  #   1   1 mat_051
     0.0400      30.0     850.0  0.1000   0   0.00 0.00000 0.00000  #       2 mat_022
     0.2100     900.0     850.0  0.0120   0   0.00 0.00000 0.00000  #       3 mat_056
     0.2100     900.0     850.0  0.0120   0   0.00 0.00000 0.00000  #   2   1 mat_051
     0.0400      30.0     850.0  0.1000   0   0.00 0.00000 0.00000  #       2 mat_022
     0.2100     900.0     850.0  0.0120   0   0.00 0.00000 0.00000  #       3 mat_056
     0.2100     900.0     850.0  0.0120   0   0.00 0.00000 0.00000  #   3   1 mat_051
     0.0400      30.0     850.0  0.1000   0   0.00 0.00000 0.00000  #       2 mat_022
     0.2100     900.0     850.0  0.0120   0   0.00 0.00000 0.00000  #       3 mat_056
     0.9900    1800.0     850.0  0.0400   0   0.00 0.00000 0.00000  #   4   1 mat_034
     0.9900    1800.0     850.0  0.0400   0   0.00 0.00000 0.00000  #       2 mat_021
     0.9900    1800.0     850.0  0.0350   0   0.00 0.00000 0.00000  #       3 mat_021
     0.0400      30.0     850.0  0.0600   0   0.00 0.00000 0.00000  #       4 mat_022
     0.7900    1600.0     850.0  0.0600   0   0.00 0.00000 0.00000  #       5 mat_023
     0.7900    1600.0     850.0  0.0600   0   0.00 0.00000 0.00000  #       6 mat_023
     0.7900    1600.0     850.0  0.0550   0   0.00 0.00000 0.00000  #       7 mat_023
     0.7000    1400.0     850.0  0.0150   0   0.00 0.00000 0.00000  #       8 mat_061
     0.2300    1500.0    1500.0  0.0040   0   0.00 0.00000 0.00000  #   5   1 mat_052
     1.4000    2000.0     850.0  0.0600   0   0.00 0.00000 0.00000  #       2 mat_027
     0.0400      50.0     850.0  0.0400   0   0.00 0.00000 0.00000  #       3 mat_030
     2.1000    2400.0     850.0  0.0600   0   0.00 0.00000 0.00000  #       4 mat_031
     2.1000    2400.0     850.0  0.0600   0   0.00 0.00000 0.00000  #       5 mat_031
     2.1000    2400.0     850.0  0.0600   0   0.00 0.00000 0.00000  #       6 mat_031
     0.0400      50.0     850.0  0.1000   0   0.00 0.00000 0.00000  #       7 mat_030
     0.0600     400.0     840.0  0.0200   0   0.00 0.00000 0.00000  #       8 mat_057
     0.0600     400.0     840.0  0.0200   0   0.00 0.00000 0.00000  #   6   1 mat_053
     0.0400      50.0     850.0  0.1000   0   0.00 0.00000 0.00000  #       2 mat_030
     2.1000    2400.0     850.0  0.0600   0   0.00 0.00000 0.00000  #       3 mat_031
     2.1000    2400.0     850.0  0.0600   0   0.00 0.00000 0.00000  #       4 mat_031
     2.1000    2400.0     850.0  0.0600   0   0.00 0.00000 0.00000  #       5 mat_031
     0.0400      50.0     850.0  0.0400   0   0.00 0.00000 0.00000  #       6 mat_030
     1.4000    2000.0     850.0  0.0600   0   0.00 0.00000 0.00000  #       7 mat_027
     0.2300    1500.0    1500.0  0.0040   0   0.00 0.00000 0.00000  #       8 mat_059
    80.0000    2500.0    1000.0  0.0040   0   0.00 0.00000 0.00000  #   7   1 mat_043
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
    80.0000    2500.0    1000.0  0.0040   0   0.00 0.00000 0.00000  #       3 mat_055
*tmc YES                                        # optical properties:
   3  Gunter_DG6                                # layers in tmc type 1
  0.729  0.704  0.629  0.441  0.212  0.175      # transmission @ 5 angles & visible tr.
  0.075  0.082  0.089  0.098  0.101             # for each layer absorption @ 5 angles
  0.000  0.000  0.000  0.000  0.000
  0.054  0.057  0.058  0.052  0.038
   0                                            # no alternative optics
