*Constructions 2.1                              # thermophysical properties of Foyer
*date Tue Sep  7 18:26:09 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     0   0.82   0.82   0.32   0.72   0    #   1  entrance     SMexwal2008
     3     0   0.82   0.82   0.32   0.72   0    #   2  right_fac    SMexwal2008
     1     0   0.99   0.99   0.01   0.01   1    #   3  ptn_shop     fictitious
     3     0   0.82   0.82   0.32   0.72   0    #   4  left-fac     SMexwal2008
     3     0   0.82   0.82   0.30   0.45   0    #   5  roof         SM_roof2008
     8     0   0.91   0.90   0.65   0.85   0    #   6  floor_gr     SM_grnd_floo
     3     1   0.83   0.83   0.05   0.05   2    #   7  entry_glz    SM_glazing
     5     1   0.12   0.90   0.20   0.60   0    #   8  floor        susp_floor
     3     1   0.83   0.83   0.05   0.05   2    #   9  inner_glaz   dbl_glz
     1     0   0.90   0.90   0.25   0.25   0    #  10  ptn_corid    mass_part
     1     0   0.90   0.90   0.25   0.25   0    #  11  tri_left     mass_part
     1     0   0.90   0.90   0.25   0.25   0    #  12  tri_right    mass_part
     1     0   0.90   0.90   0.25   0.25   0    #  13  ptn_off_lft  mass_part
     1     0   0.90   0.90   0.25   0.25   0    #  14  ptn_cafe     mass_part
     3     1   0.83   0.83   0.05   0.05   2    #  15  skylight     dbl_glz
     3     1   0.83   0.83   0.05   0.05   2    #  16  left_door    dbl_glz
     3     1   0.83   0.83   0.05   0.05   2    #  17  right_door   dbl_glz
# air gap layer positions and restances
  2  0.260                                      # for entry_glz
  3  0.170                                      # and for floor
  2  0.170                                      # and for inner_glaz
  2  0.170                                      # and for skylight
  2  0.170                                      # and for left_door
  2  0.170                                      # and for right_door
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #   1   1 grey cotd alum
     0.0300      30.0     837.0  0.0800   0   0.00 0.00000 0.00000  #       2 Polyurethane foam bd
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #       3 wt cotd alum
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #   2   1 grey cotd alum
     0.0300      30.0     837.0  0.0800   0   0.00 0.00000 0.00000  #       2 Polyurethane foam bd
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #       3 wt cotd alum
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   3   1 fict
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #   4   1 grey cotd alum
     0.0300      30.0     837.0  0.0800   0   0.00 0.00000 0.00000  #       2 Polyurethane foam bd
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #       3 wt cotd alum
    40.0000    7800.0     502.0  0.0010   0   0.00 0.00000 0.00000  #   5   1 beige ptd steel
     0.0300      30.0     837.0  0.1150   0   0.00 0.00000 0.00000  #       2 Polyurethane foam bd
    40.0000    7800.0     502.0  0.0010   0   0.00 0.00000 0.00000  #       3 white ptd steel
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #   6   1 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       2 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       3 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       4 earth std
     0.3600    1840.0     840.0  0.1500   0   0.00 0.00000 0.00000  #       5 gravel
     0.0400     105.0    1800.0  0.0500   0   0.00 0.00000 0.00000  #       6 mineral fibre
     1.4000    2100.0     653.0  0.1500   0   0.00 0.00000 0.00000  #       7 heavy mix concrete
     0.1400     600.0    1210.0  0.0060   0   0.00 0.00000 0.00000  #       8 flooring
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   7   1 clear float
     0.0000       0.0       0.0  0.0160   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0080   0   0.00 0.00000 0.00000  #       3 plate glass
     0.0600     186.0    1360.0  0.0060   0   0.00 0.00000 0.00000  #   8   1 Wilton
     0.1500     800.0    2093.0  0.0190   0   0.00 0.00000 0.00000  #       2 chipboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     1.4000    2100.0     653.0  0.1400   0   0.00 0.00000 0.00000  #       4 heavy mix concrete
    50.0000    7800.0     502.0  0.0040   0   0.00 0.00000 0.00000  #       5 steel
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #   9   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.5100    1400.0    1000.0  0.2000   0   0.00 0.00000 0.00000  #  10   1 block white ptd
     0.5100    1400.0    1000.0  0.2000   0   0.00 0.00000 0.00000  #  11   1 block white ptd
     0.5100    1400.0    1000.0  0.2000   0   0.00 0.00000 0.00000  #  12   1 block white ptd
     0.5100    1400.0    1000.0  0.2000   0   0.00 0.00000 0.00000  #  13   1 block white ptd
     0.5100    1400.0    1000.0  0.2000   0   0.00 0.00000 0.00000  #  14   1 block white ptd
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  15   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  16   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  17   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
*tmc YES                                        # optical properties:
   1  SC_fictit                                 # layers in tmc type 1
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   3  DCF7671_06nb                              # layers in tmc type 2
  0.611  0.583  0.534  0.384  0.170  0.760      # transmission @ 5 angles & visible tr.
  0.157  0.172  0.185  0.201  0.202             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.117  0.124  0.127  0.112  0.077
   0                                            # no alternative optics
