*Constructions 2.1                              # thermophysical properties of Sales
*date Tue Sep  7 18:26:43 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.99   0.99   0.01   0.01   1    #   1  fict_refr    fictitious
     1     0   0.90   0.90   0.25   0.25   0    #   2  ptn_st2      mass_part
     3     0   0.82   0.82   0.32   0.72   0    #   3  left_fac     SMexwal2008
     3     0   0.82   0.82   0.30   0.45   0    #   4  roof_a       SM_roof2008
     8     0   0.91   0.90   0.65   0.85   0    #   5  floor        SM_grnd_floo
     1     0   0.90   0.90   0.25   0.25   0    #   6  ptn_psg      mass_part
     1     0   0.99   0.99   0.01   0.01   1    #   7  ptn_foy      fictitious
     1     0   0.90   0.90   0.25   0.25   0    #   8  ptn_off1     mass_part
     1     0   0.90   0.90   0.25   0.25   0    #   9  ptn_off3     mass_part
     1     0   0.90   0.90   0.25   0.25   0    #  10  ptn_st1      mass_part
     3     1   0.83   0.83   0.05   0.05   2    #  11  left_glaz    SM_glazing
     1     0   0.90   0.90   0.65   0.65   0    #  12  shelf_a      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  13  shelf_a_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  14  shelf_b      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  15  shelf_b_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  16  shelf_c      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  17  shelf_c_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  18  shelf_d      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  19  shelf_d_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  20  shelf_e      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  21  shelf_e_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  22  shelf_f      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  23  shelf_f_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  24  shelf_g      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  25  shelf_g_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  26  shelf_h      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  27  shelf_h_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  28  shelf_i      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  29  shelf_i_     dry_product
     3     0   0.82   0.82   0.30   0.45   0    #  30  roof_b       SM_roof2008
     1     0   0.90   0.90   0.65   0.65   0    #  31  shelf_k      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  32  shelf_k_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  33  shelf_l      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  34  shelf_l_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  35  shelf_m      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  36  shelf_m_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  37  shelf_n      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  38  shelf_n_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  39  shelf_o      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  40  shelf_o_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  41  shelf_p      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  42  shelf_p_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  43  shelf_q      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  44  shelf_q_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  45  shelf_r      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  46  shelf_r_     dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  47  shelf_s      dry_product
     1     0   0.90   0.90   0.65   0.65   0    #  48  shelf_s_     dry_product
     6     1   0.82   0.83   0.30   0.05   0    #  49  PV_cells     SM_roof28pv
# air gap layer positions and restances
  2  0.260                                      # for left_glaz
  3  0.170                                      # and for PV_cells
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   1   1 fict
     0.5100    1400.0    1000.0  0.2000   0   0.00 0.00000 0.00000  #   2   1 block white ptd
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #   3   1 grey cotd alum
     0.0300      30.0     837.0  0.0800   0   0.00 0.00000 0.00000  #       2 Polyurethane foam bd
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #       3 wt cotd alum
    40.0000    7800.0     502.0  0.0010   0   0.00 0.00000 0.00000  #   4   1 beige ptd steel
     0.0300      30.0     837.0  0.1150   0   0.00 0.00000 0.00000  #       2 Polyurethane foam bd
    40.0000    7800.0     502.0  0.0010   0   0.00 0.00000 0.00000  #       3 white ptd steel
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #   5   1 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       2 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       3 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       4 earth std
     0.3600    1840.0     840.0  0.1500   0   0.00 0.00000 0.00000  #       5 gravel
     0.0400     105.0    1800.0  0.0500   0   0.00 0.00000 0.00000  #       6 mineral fibre
     1.4000    2100.0     653.0  0.1500   0   0.00 0.00000 0.00000  #       7 heavy mix concrete
     0.1400     600.0    1210.0  0.0060   0   0.00 0.00000 0.00000  #       8 flooring
     0.5100    1400.0    1000.0  0.2000   0   0.00 0.00000 0.00000  #   6   1 block white ptd
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   7   1 fict
     0.5100    1400.0    1000.0  0.2000   0   0.00 0.00000 0.00000  #   8   1 block white ptd
     0.5100    1400.0    1000.0  0.2000   0   0.00 0.00000 0.00000  #   9   1 block white ptd
     0.5100    1400.0    1000.0  0.2000   0   0.00 0.00000 0.00000  #  10   1 block white ptd
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  11   1 clear float
     0.0000       0.0       0.0  0.0160   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0080   0   0.00 0.00000 0.00000  #       3 plate glass
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  12   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  13   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  14   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  15   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  16   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  17   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  18   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  19   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  20   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  21   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  22   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  23   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  24   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  25   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  26   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  27   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  28   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  29   1 Softboard
    40.0000    7800.0     502.0  0.0010   0   0.00 0.00000 0.00000  #  30   1 beige ptd steel
     0.0300      30.0     837.0  0.1150   0   0.00 0.00000 0.00000  #       2 Polyurethane foam bd
    40.0000    7800.0     502.0  0.0010   0   0.00 0.00000 0.00000  #       3 white ptd steel
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  31   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  32   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  33   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  34   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  35   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  36   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  37   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  38   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  39   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  40   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  41   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  42   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  43   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  44   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  45   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  46   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  47   1 Softboard
     0.5600     350.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #  48   1 Softboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  49   1 clear float
     0.3800     920.0    2100.0  0.0020   0   0.00 0.00000 0.00000  #       2 EVA layer
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
    40.0000    7800.0     502.0  0.0010   0   0.00 0.00000 0.00000  #       4 beige ptd steel
     0.0300      30.0     837.0  0.1150   0   0.00 0.00000 0.00000  #       5 Polyurethane foam bd
    40.0000    7800.0     502.0  0.0010   0   0.00 0.00000 0.00000  #       6 white ptd steel
*tmc YES                                        # optical properties:
   1  SC_fictit                                 # layers in tmc type 1
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   3  DCF7671_06nb                              # layers in tmc type 2
  0.611  0.583  0.534  0.384  0.170  0.760      # transmission @ 5 angles & visible tr.
  0.157  0.172  0.185  0.201  0.202             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.117  0.124  0.127  0.112  0.077
   0                                            # no alternative optics
