*Constructions 2.1                              # thermophysical properties of cold_store
*date Tue Sep  7 18:26:14 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     0   0.82   0.82   0.30   0.30   0    #   1  ptn_refr     insul_cab
     3     0   0.82   0.82   0.32   0.72   0    #   2  right_fac    SMexwal2008
     3     0   0.82   0.82   0.32   0.72   0    #   3  back_fac     SMexwal2008
     3     0   0.82   0.82   0.30   0.30   0    #   4  ceiling      insul_cab
     8     0   0.91   0.90   0.65   0.85   0    #   5  floor        SM_grnd_floo
     3     0   0.82   0.82   0.30   0.30   0    #   6  ptn_storage  insul_cab
# air gap layer positions and restances
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
    40.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #   1   1 white ptd steel
     0.0400     100.0     750.0  0.0300   0   0.00 0.00000 0.00000  #       2 expanded PVC
    40.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       3 white ptd steel
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #   2   1 grey cotd alum
     0.0300      30.0     837.0  0.0800   0   0.00 0.00000 0.00000  #       2 Polyurethane foam bd
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #       3 wt cotd alum
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #   3   1 grey cotd alum
     0.0300      30.0     837.0  0.0800   0   0.00 0.00000 0.00000  #       2 Polyurethane foam bd
   210.0000    2700.0     880.0  0.0010   0   0.00 0.00000 0.00000  #       3 wt cotd alum
    40.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #   4   1 white ptd steel
     0.0400     100.0     750.0  0.0300   0   0.00 0.00000 0.00000  #       2 expanded PVC
    40.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       3 white ptd steel
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #   5   1 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       2 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       3 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       4 earth std
     0.3600    1840.0     840.0  0.1500   0   0.00 0.00000 0.00000  #       5 gravel
     0.0400     105.0    1800.0  0.0500   0   0.00 0.00000 0.00000  #       6 mineral fibre
     1.4000    2100.0     653.0  0.1500   0   0.00 0.00000 0.00000  #       7 heavy mix concrete
     0.1400     600.0    1210.0  0.0060   0   0.00 0.00000 0.00000  #       8 flooring
    40.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #   6   1 white ptd steel
     0.0400     100.0     750.0  0.0300   0   0.00 0.00000 0.00000  #       2 expanded PVC
    40.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       3 white ptd steel
*tmc NONE                                       # all surfaces are opaque
