*Constructions 2.1                              # thermophysical properties of L1_ent_recp
*date Tue Sep  7 18:25:03 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.99   0.99   0.01   0.01   1    #   1  up_fict      fictitious
    10     0   0.90   0.90   0.90   0.85   0    #   2  floor_a      heated_slb
     1     0   0.90   0.90   0.21   0.21   0    #   3  fr_edge_a    slab_275
     1     0   0.90   0.90   0.21   0.21   0    #   4  fr_edge_b    slab_275
     1     0   0.90   0.90   0.21   0.21   0    #   5  fill         slab_275
     5     2   0.91   0.91   0.22   0.22   0    #   6  seg_a        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #   7  seg_b        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #   8  seg_c        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #   9  seg_d        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  10  seg_e        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  11  seg_f        gyp_ins_gyp
     1     0   0.90   0.90   0.21   0.21   0    #  12  seg_av       slab_275
     1     0   0.90   0.90   0.21   0.21   0    #  13  seg_bv       slab_275
     1     0   0.90   0.90   0.21   0.21   0    #  14  seg_cv       slab_275
     1     0   0.90   0.90   0.21   0.21   0    #  15  seg_dv       slab_275
     1     0   0.90   0.90   0.21   0.21   0    #  16  seg_ev       slab_275
     3     1   0.82   0.82   0.72   0.72   0    #  17  fac_frame    mull_90
     3     1   0.83   0.83   0.05   0.05   2    #  18  fac_glaz_a   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  19  fac_glaz_b   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  20  fac_glaz_c   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  21  fac_glaz_d   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  22  fac_glaz_e   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  23  fac_glaz_f   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  24  fac_glaz_g   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  25  fac_glaz_h   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  26  fac_glaz_i   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  27  fac_glaz_j   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  28  fac_glaz_k   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  29  fac_glaz_l   db_lpasol
     3     1   0.82   0.82   0.72   0.72   0    #  30  side_frame   mull_90
     3     1   0.83   0.83   0.05   0.05   2    #  31  side_glaz_a  db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  32  side_glaz_b  db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #  33  entrance     db_lpasol
     5     2   0.91   0.91   0.22   0.22   0    #  34  ptn_entry_a  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  35  ptn_entry_b  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  36  ptn_entry_c  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  37  ptn_entry_d  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  38  ptn_entry_e  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  39  ptn_entry_f  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  40  ptn_entry_g  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  41  ptn_entry_h  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  42  ptn_entry_i  gyp_blk_ptn
     1     0   0.83   0.83   0.05   0.05   3    #  43  part_gl_a    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   3    #  44  ptn_door_a   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   3    #  45  ptn_gl_b     glaz_ptn
     1     0   0.83   0.83   0.05   0.05   3    #  46  door_open    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   3    #  47  ptn_seg_a    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   3    #  48  ptn_seg_b    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   3    #  49  door_atr     glaz_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  50  seg_g        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  51  seg_h        gyp_ins_gyp
     1     0   0.90   0.90   0.21   0.21   0    #  52  ceiling_a    slab_275
     1     0   0.90   0.90   0.21   0.21   0    #  53  ceiling_b    slab_275
    10     0   0.90   0.90   0.90   0.85   0    #  54  floor_nh     heated_slb
     1     0   0.90   0.90   0.21   0.21   0    #  55  rf_seg_f     slab_275
# air gap layer positions and restances
  2  0.170  4  0.170                            # for seg_a
  2  0.170  4  0.170                            # and for seg_b
  2  0.170  4  0.170                            # and for seg_c
  2  0.170  4  0.170                            # and for seg_d
  2  0.170  4  0.170                            # and for seg_e
  2  0.170  4  0.170                            # and for seg_f
  2  0.200                                      # and for fac_frame
  2  0.532                                      # and for fac_glaz_a
  2  0.532                                      # and for fac_glaz_b
  2  0.532                                      # and for fac_glaz_c
  2  0.532                                      # and for fac_glaz_d
  2  0.532                                      # and for fac_glaz_e
  2  0.532                                      # and for fac_glaz_f
  2  0.532                                      # and for fac_glaz_g
  2  0.532                                      # and for fac_glaz_h
  2  0.532                                      # and for fac_glaz_i
  2  0.532                                      # and for fac_glaz_j
  2  0.532                                      # and for fac_glaz_k
  2  0.532                                      # and for fac_glaz_l
  2  0.200                                      # and for side_frame
  2  0.532                                      # and for side_glaz_a
  2  0.532                                      # and for side_glaz_b
  2  0.532                                      # and for entrance
  2  0.170  4  0.170                            # and for ptn_entry_a
  2  0.170  4  0.170                            # and for ptn_entry_b
  2  0.170  4  0.170                            # and for ptn_entry_c
  2  0.170  4  0.170                            # and for ptn_entry_d
  2  0.170  4  0.170                            # and for ptn_entry_e
  2  0.170  4  0.170                            # and for ptn_entry_f
  2  0.170  4  0.170                            # and for ptn_entry_g
  2  0.170  4  0.170                            # and for ptn_entry_h
  2  0.170  4  0.170                            # and for ptn_entry_i
  2  0.170  4  0.170                            # and for seg_g
  2  0.170  4  0.170                            # and for seg_h
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   1   1 fict
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #   2   1 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       2 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       3 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       4 earth std
     2.9000    2650.0     900.0  0.1000   0   0.00 0.00000 0.00000  #       5 red granite
     1.4000    2100.0     653.0  0.1000   0   0.00 0.00000 0.00000  #       6 heavy mix concrete
     1.4000    2100.0     653.0  0.1000   0   0.00 0.00000 0.00000  #       7 heavy mix concrete
     0.0400      38.0    1450.0  0.0750   0   0.00 0.00000 0.00000  #       8 XPS CO2 foamed
     1.4000    2100.0     650.0  0.0750   0   0.00 0.00000 0.00000  #       9 cement screed
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #      10 grey cord synth
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #   3   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #   4   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #   5   1 white ptd concrete
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   6   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   7   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   8   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   9   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  10   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  11   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  12   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  13   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  14   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  15   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  16   1 white ptd concrete
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  17   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  18   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  19   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  20   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  21   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  22   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  23   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  24   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  25   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  26   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  27   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  28   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  29   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  30   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  31   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  32   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  33   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  34   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  35   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  36   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  37   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  38   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  39   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  40   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  41   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  42   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  43   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  44   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  45   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  46   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  47   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  48   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  49   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  50   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  51   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  52   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  53   1 white ptd concrete
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #  54   1 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       2 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       3 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       4 earth std
     2.9000    2650.0     900.0  0.1000   0   0.00 0.00000 0.00000  #       5 red granite
     1.4000    2100.0     653.0  0.1000   0   0.00 0.00000 0.00000  #       6 heavy mix concrete
     1.4000    2100.0     653.0  0.1000   0   0.00 0.00000 0.00000  #       7 heavy mix concrete
     0.0400      38.0    1450.0  0.0750   0   0.00 0.00000 0.00000  #       8 XPS CO2 foamed
     1.4000    2100.0     650.0  0.0750   0   0.00 0.00000 0.00000  #       9 cement screed
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #      10 grey cord synth
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  55   1 white ptd concrete
*tmc YES                                        # optical properties:
   1  SC_fictit                                 # layers in tmc type 1
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   3  DSF4554_06nb                              # layers in tmc type 2
  0.421  0.395  0.359  0.258  0.112  0.450      # transmission @ 5 angles & visible tr.
  0.375  0.394  0.405  0.403  0.357             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.085  0.088  0.089  0.077  0.049
   0                                            # no alternative optics
   1  SCF8477_10nb                              # layers in tmc type 3
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
