*Constructions 2.1                              # thermophysical properties of L1_toilet
*date Tue Sep  7 18:25:06 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.90   0.90   0.21   0.21   0    #   1  ptn_cora_l1  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   2  ptn_corb_l1  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   3  ptn_corc_l1  conc_250
     5     2   0.90   0.90   0.25   0.60   0    #   4  fac_a_l1     stone_masnry
     5     2   0.90   0.90   0.25   0.60   0    #   5  fac_b_l1     stone_masnry
     5     2   0.90   0.90   0.25   0.60   0    #   6  fac_c_l1     stone_masnry
     5     2   0.90   0.90   0.25   0.60   0    #   7  fac_d_l1     stone_masnry
     5     2   0.90   0.90   0.21   0.60   0    #   8  ptn_vd_l1    stone_cast
     1     0   0.90   0.90   0.21   0.21   0    #   9  ceiling      slab_275
     8     0   0.90   0.90   0.65   0.85   0    #  10  floor        foundation
# air gap layer positions and restances
  2  0.170  4  0.170                            # for fac_a_l1
  2  0.170  4  0.170                            # and for fac_b_l1
  2  0.170  4  0.170                            # and for fac_c_l1
  2  0.170  4  0.170                            # and for fac_d_l1
  2  0.170  4  0.170                            # and for ptn_vd_l1
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   1   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   2   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   3   1 white ptd concrete
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   4   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   5   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   6   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   7   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   8   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #       5 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #   9   1 white ptd concrete
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #  10   1 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       2 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       3 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       4 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       5 earth std
     2.9000    2650.0     900.0  0.1000   0   0.00 0.00000 0.00000  #       6 red granite
     1.4000    2100.0     653.0  0.1000   0   0.00 0.00000 0.00000  #       7 heavy mix concrete
     1.4000    2100.0     653.0  0.1000   0   0.00 0.00000 0.00000  #       8 heavy mix concrete
*tmc NONE                                       # all surfaces are opaque
