*Constructions 2.1                              # thermophysical properties of L2_careers
*date Tue Sep  7 18:25:10 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.99   0.99   0.01   0.01   1    #   1  lower_fict   fictitious
     1     0   0.90   0.90   0.21   0.21   0    #   2  upper_slab   slab_275
     3     1   0.82   0.82   0.72   0.72   0    #   3  fac_frame_a  mull_90
     3     1   0.83   0.83   0.05   0.05   2    #   4  fac_glaz_a   db_lpasol
     7     3   0.91   0.90   0.70   0.60   0    #   5  stone_wall   stone_m_ell
     3     1   0.83   0.83   0.05   0.05   2    #   6  fac_glaz_b   db_lpasol
     3     1   0.83   0.83   0.05   0.05   2    #   7  fac_glaz_c   db_lpasol
     3     1   0.82   0.82   0.72   0.72   0    #   8  fac_frame_b  mull_90
     3     1   0.83   0.83   0.05   0.05   2    #   9  end_glazing  db_lpasol
     1     0   0.83   0.83   0.05   0.05   3    #  10  balcony      glaz_ptn
     1     0   0.90   0.90   0.21   0.21   0    #  11  struc        slab_275
     1     0   0.99   0.99   0.01   0.01   1    #  12  fict_opening fictitious
     1     0   0.83   0.83   0.05   0.05   3    #  13  seg_a        glaz_ptn
     1     0   0.83   0.83   0.05   0.05   3    #  14  seg_b        glaz_ptn
     1     0   0.83   0.83   0.05   0.05   3    #  15  seg_c        glaz_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  16  seg_d        gyp_ins_gyp
     1     0   0.99   0.99   0.01   0.01   1    #  17  L3_vc_low    fictitious
     1     0   0.99   0.99   0.01   0.01   1    #  18  fict_low     fictitious
     3     1   0.82   0.82   0.72   0.72   0    #  19  side_fr      mull_90
# air gap layer positions and restances
  2  0.200                                      # for fac_frame_a
  2  0.532                                      # and for fac_glaz_a
  2  0.170  4  0.170  6  0.170                  # and for stone_wall
  2  0.532                                      # and for fac_glaz_b
  2  0.532                                      # and for fac_glaz_c
  2  0.200                                      # and for fac_frame_b
  2  0.532                                      # and for end_glazing
  2  0.170  4  0.170                            # and for seg_d
  2  0.200                                      # and for side_fr
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   1   1 fict
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #   2   1 white ptd concrete
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #   3   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   4   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   5   1 sandstone
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.0900   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     0.0000       0.0       0.0  0.0100   0   0.00 0.00000 0.00000  #       6 AIR
     0.1300     900.0    2000.0  0.0200   0   0.00 0.00000 0.00000  #       7 Hardboard std
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   6   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   7   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #   8   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   9   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  10   1 plate glass
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  11   1 white ptd concrete
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  12   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  13   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  14   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  15   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  16   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  17   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  18   1 fict
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  19   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
*tmc YES                                        # optical properties:
   1  SC_fictit                                 # layers in tmc type 1
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   3  DSF4554_06nb                              # layers in tmc type 2
  0.421  0.395  0.359  0.258  0.112  0.450      # transmission @ 5 angles & visible tr.
  0.375  0.394  0.405  0.403  0.357             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.085  0.088  0.089  0.077  0.049
   0                                            # no alternative optics
   1  SCF8477_10nb                              # layers in tmc type 3
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
