*Constructions 2.1                              # thermophysical properties of L2_toilet
*date Tue Sep  7 18:25:16 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.90   0.90   0.21   0.21   0    #   1  ptn_cora_l2  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   2  ptn_corb_l2  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   3  ptn_corc_l2  conc_250
     5     2   0.90   0.90   0.25   0.60   0    #   4  fac_a_l2     stone_masnry
     5     2   0.90   0.90   0.25   0.60   0    #   5  fac_b_l2     stone_masnry
     5     2   0.90   0.90   0.25   0.60   0    #   6  fac_c_l2     stone_masnry
     5     2   0.90   0.90   0.21   0.60   0    #   7  fac_d_l2     stone_cast
     5     2   0.90   0.90   0.21   0.60   0    #   8  ptn_vd_l2    stone_cast
     1     0   0.90   0.90   0.21   0.21   0    #   9  ceiling_toi  slab_275
     4     0   0.12   0.90   0.20   0.85   0    #  10  floor_toi    top_pln
# air gap layer positions and restances
  2  0.170  4  0.170                            # for fac_a_l2
  2  0.170  4  0.170                            # and for fac_b_l2
  2  0.170  4  0.170                            # and for fac_c_l2
  2  0.170  4  0.170                            # and for fac_d_l2
  2  0.170  4  0.170                            # and for ptn_vd_l2
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   1   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   2   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   3   1 white ptd concrete
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   4   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   5   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   6   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   7   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #       5 white ptd concrete
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   8   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #       5 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #   9   1 white ptd concrete
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #  10   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
*tmc NONE                                       # all surfaces are opaque
