*Constructions 2.1                              # thermophysical properties of L3_lw1
*date Tue Sep  7 18:25:21 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.99   0.99   0.01   0.01   1    #   1  l3_lw2_fr    fictitious
     1     0   0.99   0.99   0.01   0.01   1    #   2  l3_lw2_ri    fictitious
     1     0   0.99   0.99   0.01   0.01   1    #   3  l3_lw2_bk    fictitious
     1     0   0.99   0.99   0.01   0.01   1    #   4  l3_lw2_lef   fictitious
     1     0   0.99   0.99   0.01   0.01   1    #   5  up_l3_lw2    fictitious
     1     0   0.99   0.99   0.01   0.01   1    #   6  l3_lw2_base  fictitious
     1     0   0.83   0.83   0.05   0.05   2    #   7  left_rail    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #   8  front_rail   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #   9  right_rail   glaz_ptn
     1     0   0.90   0.90   0.21   0.21   0    #  10  l3_flrv_r    slab_275
     1     0   0.90   0.90   0.21   0.21   0    #  11  l3_flrv_f    slab_275
     1     0   0.90   0.90   0.21   0.21   0    #  12  l3_flrv_l    slab_275
     1     0   0.90   0.90   0.21   0.21   0    #  13  l3_flrv_b    slab_275
# air gap layer positions and restances
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   1   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   2   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   3   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   4   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   5   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   6   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   7   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   8   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   9   1 plate glass
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  10   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  11   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  12   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  13   1 white ptd concrete
*tmc YES                                        # optical properties:
   1  SC_fictit                                 # layers in tmc type 1
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   1  SCF8477_10nb                              # layers in tmc type 2
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
