*Constructions 2.1                              # thermophysical properties of L3_open_lft
*date Tue Sep  7 18:25:23 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.90   0.90   0.21   0.21   0    #   1  ptn_cora_3   conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   2  ptn_corb_3   conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   3  ptn_corc_l3  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   4  left_3       conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   5  front_3      conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   6  right_3      conc_250
     5     2   0.91   0.91   0.22   0.22   0    #   7  Wall-3       gyp_ins_gyp
     3     1   0.90   0.90   0.60   0.60   0    #   8  Wall-4       stone_atr_pt
     3     1   0.90   0.90   0.60   0.60   0    #   9  Wall-5       stone_atr_pt
     3     1   0.90   0.90   0.60   0.60   0    #  10  Wall-6       stone_atr_pt
     3     1   0.90   0.90   0.60   0.60   0    #  11  Wall-7       stone_atr_pt
     1     0   0.99   0.99   0.01   0.01   1    #  12  fict_e       fictitious
     3     1   0.90   0.90   0.60   0.60   0    #  13  Wall-9       stone_atr_pt
     3     1   0.90   0.90   0.60   0.60   0    #  14  Wall-10      stone_atr_pt
     3     1   0.90   0.90   0.60   0.60   0    #  15  Wall-11      stone_atr_pt
     1     0   0.83   0.83   0.05   0.05   2    #  16  balc_a       glaz_ptn
     1     0   0.99   0.99   0.01   0.01   1    #  17  fict_a       fictitious
     1     0   0.83   0.83   0.05   0.05   2    #  18  balc_e       glaz_ptn
     3     1   0.82   0.82   0.72   0.72   0    #  19  ptn_l3a      mull_90
     1     0   0.83   0.83   0.05   0.05   2    #  20  ptn_l3b      glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  21  ptn_l3c      glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  22  ptn_l3d      glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  23  ptn_l3e      glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  24  ptn_l3f      glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  25  ptn_l3g      glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  26  ptn_l3_dr    glaz_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  27  seg_g        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  28  seg_h        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  29  seg_i        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  30  seg_j        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  31  seg_k        gyp_ins_gyp
     1     0   0.99   0.99   0.01   0.01   1    #  32  fict_open_b  fictitious
     1     0   0.83   0.83   0.05   0.05   2    #  33  balcony_b    glaz_ptn
     3     0   0.91   0.91   0.22   0.22   0    #  34  ptn_open_a   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  35  ptn_open_b   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  36  ptn_pr_op    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  37  ptn_corid_a  gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  38  ptn_corid_b  gyp_aco_gyp
     1     0   0.99   0.99   0.01   0.01   1    #  39  l3_lw2_fr    fictitious
     1     0   0.99   0.99   0.01   0.01   1    #  40  l3_lw2_ri    fictitious
     1     0   0.99   0.99   0.01   0.01   1    #  41  l3_lw2_bk    fictitious
     1     0   0.99   0.99   0.01   0.01   1    #  42  l3_lw2_lef   fictitious
     1     0   0.83   0.83   0.05   0.05   2    #  43  left_rail    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  44  front_rail   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  45  right_rail   glaz_ptn
     1     0   0.99   0.99   0.01   0.01   1    #  46  l3_lw2_left  fictitious
     1     0   0.83   0.83   0.05   0.05   2    #  47  lw2left_rail glaz_ptn
     1     0   0.99   0.99   0.01   0.01   1    #  48  fict_lr_a    fictitious
     1     0   0.99   0.99   0.01   0.01   1    #  49  fict_lr_b    fictitious
     1     0   0.90   0.90   0.21   0.21   0    #  50  up_left      slab_275
     1     0   0.90   0.90   0.21   0.21   0    #  51  up_right     slab_275
     1     0   0.90   0.90   0.21   0.21   0    #  52  l2_bal_ovha  slab_275
     1     0   0.90   0.90   0.21   0.21   0    #  53  l2_bal_ovhb  slab_275
     4     0   0.90   0.12   0.85   0.20   0    #  54  floor_left   flr_ov_pln
     4     0   0.12   0.90   0.20   0.85   0    #  55  floor_right  top_pln
# air gap layer positions and restances
  2  0.170  4  0.170                            # for Wall-3
  2  0.170                                      # and for Wall-4
  2  0.170                                      # and for Wall-5
  2  0.170                                      # and for Wall-6
  2  0.170                                      # and for Wall-7
  2  0.170                                      # and for Wall-9
  2  0.170                                      # and for Wall-10
  2  0.170                                      # and for Wall-11
  2  0.200                                      # and for ptn_l3a
  2  0.170  4  0.170                            # and for seg_g
  2  0.170  4  0.170                            # and for seg_h
  2  0.170  4  0.170                            # and for seg_i
  2  0.170  4  0.170                            # and for seg_j
  2  0.170  4  0.170                            # and for seg_k
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   1   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   2   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   3   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   4   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   5   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   6   1 white ptd concrete
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   7   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   8   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   9   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  10   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  11   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  12   1 fict
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  13   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  14   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  15   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  16   1 plate glass
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  17   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  18   1 plate glass
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  19   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  20   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  21   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  22   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  23   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  24   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  25   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  26   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  27   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  28   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  29   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  30   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  31   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  32   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  33   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  34   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  35   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  36   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  37   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  38   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  39   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  40   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  41   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  42   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  43   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  44   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  45   1 plate glass
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  46   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  47   1 plate glass
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  48   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  49   1 fict
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  50   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  51   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  52   1 white ptd concrete
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  53   1 white ptd concrete
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #  54   1 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       2 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       3 steel
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #       4 grey loop pile
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #  55   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
*tmc YES                                        # optical properties:
   1  SC_fictit                                 # layers in tmc type 1
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   1  SCF8477_10nb                              # layers in tmc type 2
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
