*Constructions 2.1                              # thermophysical properties of L3_open_rig
*date Tue Sep  7 18:25:24 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.90   0.90   0.21   0.21   0    #   1  ptnc_str_l3  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   2  ptnd_str_l3  conc_250
     1     0   0.83   0.83   0.05   0.05   1    #   3  balcony_a    glaz_ptn
     1     0   0.99   0.99   0.01   0.01   2    #   4  fict_open    fictitious
     1     0   0.83   0.83   0.05   0.05   1    #   5  int_glazb    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #   6  int_glaz     glaz_ptn
     3     0   0.91   0.91   0.22   0.22   0    #   7  ptn_open_a   gyp_aco_gyp
     1     0   0.83   0.83   0.05   0.05   1    #   8  ptn_open_b   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #   9  door         glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  10  ptn_open_c   glaz_ptn
     3     0   0.91   0.91   0.22   0.22   0    #  11  ptn_open_cc  gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  12  ptn_open_d   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  13  ptn_open_e   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  14  ptn_open_f   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  15  ptn_open_g   gyp_aco_gyp
     1     0   0.83   0.83   0.05   0.05   1    #  16  front_rail   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  17  right_rail   glaz_ptn
     1     0   0.99   0.99   0.01   0.01   2    #  18  l3_lw2_fr    fictitious
     1     0   0.99   0.99   0.01   0.01   2    #  19  l3_lw2_ri    fictitious
     1     0   0.99   0.99   0.01   0.01   2    #  20  l3_lw2_bk    fictitious
     5     2   0.91   0.91   0.22   0.22   0    #  21  ptna_opn_l3  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  22  ptnb_opn_l3  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  23  ptn_cel_b    gyp_blk_ptn
     1     0   0.99   0.99   0.01   0.01   2    #  24  fict_lr_a    fictitious
     1     0   0.99   0.99   0.01   0.01   2    #  25  fict_lr_b    fictitious
     7     3   0.91   0.90   0.70   0.60   0    #  26  facade_st    stone_m_ell
     1     0   0.90   0.90   0.21   0.21   0    #  27  up_open_rig  slab_275
     4     0   0.90   0.12   0.85   0.20   0    #  28  floor_open_r flr_ov_pln
     1     0   0.90   0.90   0.21   0.21   0    #  29  ovhang       slab_275
# air gap layer positions and restances
  2  0.170  4  0.170                            # for ptna_opn_l3
  2  0.170  4  0.170                            # and for ptnb_opn_l3
  2  0.170  4  0.170                            # and for ptn_cel_b
  2  0.170  4  0.170  6  0.170                  # and for facade_st
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   1   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   2   1 white ptd concrete
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   3   1 plate glass
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   4   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   5   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   6   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   7   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   8   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   9   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  10   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  11   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  12   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  13   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  14   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  15   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  16   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  17   1 plate glass
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  18   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  19   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  20   1 fict
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  21   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  22   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  23   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  24   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  25   1 fict
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  26   1 sandstone
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.0900   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     0.0000       0.0       0.0  0.0100   0   0.00 0.00000 0.00000  #       6 AIR
     0.1300     900.0    2000.0  0.0200   0   0.00 0.00000 0.00000  #       7 Hardboard std
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  27   1 white ptd concrete
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #  28   1 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       2 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       3 steel
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #       4 grey loop pile
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  29   1 white ptd concrete
*tmc YES                                        # optical properties:
   1  SCF8477_10nb                              # layers in tmc type 1
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   1  SC_fictit                                 # layers in tmc type 2
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
