*Constructions 2.1                              # thermophysical properties of L3_social
*date Tue Sep  7 18:25:20 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     0   0.91   0.91   0.22   0.22   0    #   1  ptn_corid_a  gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   2  ptn_corid_b  gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   3  ptn_print    gyp_aco_gyp
     5     2   0.91   0.90   0.22   0.60   0    #   4  stone_c      stone_gyp
     3     1   0.83   0.83   0.05   0.05   1    #   5  glaz_d       db_lpasol
     5     2   0.91   0.90   0.22   0.60   0    #   6  vent_b       stone_vent
     3     1   0.83   0.83   0.05   0.05   1    #   7  glaz_c       db_lpasol
     5     2   0.91   0.90   0.22   0.60   0    #   8  stone_b      stone_gyp
     3     1   0.83   0.83   0.05   0.05   1    #   9  glaz_b       db_lpasol
     5     2   0.91   0.90   0.22   0.60   0    #  10  vent_a       stone_vent
     3     1   0.83   0.83   0.05   0.05   1    #  11  glaz_a       db_lpasol
     5     2   0.91   0.91   0.22   0.22   0    #  12  ptn_toilet   gyp_blk_ptn
     1     0   0.90   0.90   0.21   0.21   0    #  13  Top-13       slab_275
     4     0   0.90   0.12   0.85   0.20   0    #  14  Base-14      flr_ov_pln
     5     2   0.90   0.90   0.25   0.60   0    #  15  stone_a      stone_masnry
     3     1   0.83   0.83   0.05   0.05   1    #  16  glaz_d_low   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  17  glaz_d_hi    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  18  glaz_c_low   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  19  glaz_c_hi    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  20  glaz_b_low   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  21  glaz_b_hi    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  22  glaz_a_low   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  23  glaz_a_hi    db_lpasol
# air gap layer positions and restances
  2  0.170  4  0.170                            # for stone_c
  2  0.532                                      # and for glaz_d
  2  0.170  4  0.170                            # and for vent_b
  2  0.532                                      # and for glaz_c
  2  0.170  4  0.170                            # and for stone_b
  2  0.532                                      # and for glaz_b
  2  0.170  4  0.170                            # and for vent_a
  2  0.532                                      # and for glaz_a
  2  0.170  4  0.170                            # and for ptn_toilet
  2  0.170  4  0.170                            # and for stone_a
  2  0.532                                      # and for glaz_d_low
  2  0.532                                      # and for glaz_d_hi
  2  0.532                                      # and for glaz_c_low
  2  0.532                                      # and for glaz_c_hi
  2  0.532                                      # and for glaz_b_low
  2  0.532                                      # and for glaz_b_hi
  2  0.532                                      # and for glaz_a_low
  2  0.532                                      # and for glaz_a_hi
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   1   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   2   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   3   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   4   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   5   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   6   1 sandstone
     0.0000       0.0       0.0  0.2400   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   7   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   8   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   9   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  10   1 sandstone
     0.0000       0.0       0.0  0.2400   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  11   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  12   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  13   1 white ptd concrete
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #  14   1 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       2 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       3 steel
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #       4 grey loop pile
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  15   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  16   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  17   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  18   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  19   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  20   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  21   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  22   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  23   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
*tmc YES                                        # optical properties:
   3  DSF4554_06nb                              # layers in tmc type 1
  0.421  0.395  0.359  0.258  0.112  0.450      # transmission @ 5 angles & visible tr.
  0.375  0.394  0.405  0.403  0.357             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.085  0.088  0.089  0.077  0.049
   0                                            # no alternative optics
