*Constructions 2.1                              # thermophysical properties of L3_L4_cir_vd
*date Tue Sep  7 18:25:18 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.83   0.83   0.05   0.05   1    #   1  seg_ac       glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #   2  seg_bc       glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #   3  seg_cc       glaz_ptn
     5     2   0.91   0.91   0.22   0.22   0    #   4  seg_dc       gyp_ins_gyp
     3     1   0.83   0.83   0.05   0.05   2    #   5  fac_glaz     db_lpasol
     7     3   0.91   0.90   0.70   0.60   0    #   6  fac_stone    stone_m_ell
     1     0   0.99   0.99   0.01   0.01   3    #   7  fict_open    fictitious
     1     0   0.99   0.99   0.01   0.01   3    #   8  fict_open_b  fictitious
     1     0   0.99   0.99   0.01   0.01   3    #   9  L3_vc_low    fictitious
     1     0   0.83   0.83   0.05   0.05   1    #  10  balcony_a    glaz_ptn
     1     0   0.90   0.90   0.21   0.21   0    #  11  struc_a      slab_275
     1     0   0.83   0.83   0.05   0.05   1    #  12  balcony_b    glaz_ptn
     1     0   0.90   0.90   0.21   0.21   0    #  13  struc_b      slab_275
     1     0   0.83   0.83   0.05   0.05   1    #  14  seg_acu      glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  15  seg_bcu      glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  16  seg_ccu      glaz_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  17  seg_dcu      gyp_ins_gyp
     3     1   0.83   0.83   0.05   0.05   2    #  18  fac_glu      db_lpasol
     7     3   0.91   0.90   0.70   0.60   0    #  19  fac_stoneu   stone_m_ell
     3     1   0.90   0.90   0.60   0.60   0    #  20  Wall-7       stone_atr_pt
     1     0   0.83   0.83   0.05   0.05   1    #  21  Wall-8       glaz_ptn
     3     0   0.90   0.90   0.21   0.60   0    #  22  Top-9        roof_0.2
     3     1   0.82   0.82   0.72   0.72   0    #  23  fac_fr_l     mull_90
     3     1   0.82   0.82   0.72   0.72   0    #  24  fac_fr_u     mull_90
     1     0   0.83   0.83   0.05   0.05   1    #  25  balcony_au   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  26  balcony_bu   glaz_ptn
     5     2   0.90   0.90   0.60   0.21   0    #  27  parapet_a    stone_cast_i
     3     0   0.90   0.90   0.21   0.60   0    #  28  parapet_b    roof_0.2
# air gap layer positions and restances
  2  0.170  4  0.170                            # for seg_dc
  2  0.532                                      # and for fac_glaz
  2  0.170  4  0.170  6  0.170                  # and for fac_stone
  2  0.170  4  0.170                            # and for seg_dcu
  2  0.532                                      # and for fac_glu
  2  0.170  4  0.170  6  0.170                  # and for fac_stoneu
  2  0.170                                      # and for Wall-7
  2  0.200                                      # and for fac_fr_l
  2  0.200                                      # and for fac_fr_u
  2  0.170  4  0.170                            # and for parapet_a
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   1   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   2   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   3   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   4   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   5   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   6   1 sandstone
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.0900   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     0.0000       0.0       0.0  0.0100   0   0.00 0.00000 0.00000  #       6 AIR
     0.1300     900.0    2000.0  0.0200   0   0.00 0.00000 0.00000  #       7 Hardboard std
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   7   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   8   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   9   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  10   1 plate glass
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  11   1 white ptd concrete
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  12   1 plate glass
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  13   1 white ptd concrete
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  14   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  15   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  16   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  17   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  18   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  19   1 sandstone
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.0900   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     0.0000       0.0       0.0  0.0100   0   0.00 0.00000 0.00000  #       6 AIR
     0.1300     900.0    2000.0  0.0200   0   0.00 0.00000 0.00000  #       7 Hardboard std
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  20   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  21   1 plate glass
     0.9600    1800.0    1000.0  0.0500   0   0.00 0.00000 0.00000  #  22   1 chippings
     0.0400      38.0    1450.0  0.1800   0   0.00 0.00000 0.00000  #       2 XPS CO2 foamed
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #       3 white ptd concrete
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  23   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  24   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  25   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  26   1 plate glass
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  27   1 white ptd concrete
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       5 sandstone
     0.9600    1800.0    1000.0  0.0500   0   0.00 0.00000 0.00000  #  28   1 chippings
     0.0400      38.0    1450.0  0.1800   0   0.00 0.00000 0.00000  #       2 XPS CO2 foamed
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #       3 white ptd concrete
*tmc YES                                        # optical properties:
   1  SCF8477_10nb                              # layers in tmc type 1
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   3  DSF4554_06nb                              # layers in tmc type 2
  0.421  0.395  0.359  0.258  0.112  0.450      # transmission @ 5 angles & visible tr.
  0.375  0.394  0.405  0.403  0.357             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.085  0.088  0.089  0.077  0.049
   0                                            # no alternative optics
   1  SC_fictit                                 # layers in tmc type 3
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
