*Constructions 2.1                              # thermophysical properties of L4_cell_srv
*date Tue Sep  7 18:25:26 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     0   0.91   0.91   0.22   0.22   0    #   1  ptn_open_a   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   2  ptn_open_b   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   3  ptn_open_c   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   4  ptn_open_d   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   5  ptn_open_e   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   6  ptn_open_f   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   7  ptn_open_g   gyp_aco_gyp
     1     0   0.90   0.90   0.21   0.21   0    #   8  ptn_filler   conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   9  ptn_stair_cb conc_250
     5     2   0.90   0.90   0.25   0.60   0    #  10  stone_h      stone_masnry
     5     2   0.90   0.90   0.25   0.60   0    #  11  stone_g      stone_masnry
     3     1   0.83   0.83   0.05   0.05   1    #  12  glaz_g       db_lpasol
     5     2   0.91   0.90   0.22   0.60   0    #  13  vent_g       stone_vent
     3     1   0.83   0.83   0.05   0.05   1    #  14  glaz_f       db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  15  glaz_e       db_lpasol
     5     2   0.91   0.90   0.22   0.60   0    #  16  vent_f       stone_vent
     3     1   0.83   0.83   0.05   0.05   1    #  17  glaz_d       db_lpasol
     5     2   0.91   0.90   0.22   0.60   0    #  18  stone_c      stone_gyp
     3     1   0.83   0.83   0.05   0.05   1    #  19  glaz_c       db_lpasol
     5     2   0.91   0.90   0.22   0.60   0    #  20  vent_e       stone_vent
     3     1   0.83   0.83   0.05   0.05   1    #  21  glaz_b       db_lpasol
     5     2   0.91   0.90   0.22   0.60   0    #  22  stone_a      stone_gyp
     3     1   0.83   0.83   0.05   0.05   1    #  23  glaz_a       db_lpasol
     5     2   0.91   0.90   0.22   0.60   0    #  24  vent_d       stone_vent
     3     0   0.91   0.91   0.22   0.22   0    #  25  ptn_pz       gyp_aco_gyp
     3     0   0.90   0.90   0.21   0.60   0    #  26  Top-29       roof_0.2
     4     0   0.12   0.90   0.20   0.85   0    #  27  Base-30      top_pln
     5     2   0.91   0.90   0.22   0.60   0    #  28  stone_f      stone_gyp
     3     1   0.83   0.83   0.05   0.05   1    #  29  glaz_g_low   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  30  glaz_g_hi    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  31  glaz_f_low   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  32  glaz_f_hi    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  33  glaz_e_low   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  34  glaz_e_hi    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  35  glaz_d_low   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  36  glaz_d_hi    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  37  glaz_c_low   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  38  glaz_c_hi    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  39  glaz_b_low   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  40  glaz_b_hi    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  41  glaz_a_low   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  42  glaz_a_hi    db_lpasol
     3     0   0.91   0.91   0.22   0.22   0    #  43  int_ptna     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  44  int_ptna_    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  45  int_ptnb     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  46  int_ptnb_    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  47  int_ptnc     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  48  int_ptnc_    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  49  int_ptnd     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  50  int_ptnd_    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  51  int_ptne     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  52  int_ptne_    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  53  int_ptnf     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  54  int_ptnf_    gyp_aco_gyp
# air gap layer positions and restances
  2  0.170  4  0.170                            # for stone_h
  2  0.170  4  0.170                            # and for stone_g
  2  0.532                                      # and for glaz_g
  2  0.170  4  0.170                            # and for vent_g
  2  0.532                                      # and for glaz_f
  2  0.532                                      # and for glaz_e
  2  0.170  4  0.170                            # and for vent_f
  2  0.532                                      # and for glaz_d
  2  0.170  4  0.170                            # and for stone_c
  2  0.532                                      # and for glaz_c
  2  0.170  4  0.170                            # and for vent_e
  2  0.532                                      # and for glaz_b
  2  0.170  4  0.170                            # and for stone_a
  2  0.532                                      # and for glaz_a
  2  0.170  4  0.170                            # and for vent_d
  2  0.170  4  0.170                            # and for stone_f
  2  0.532                                      # and for glaz_g_low
  2  0.532                                      # and for glaz_g_hi
  2  0.532                                      # and for glaz_f_low
  2  0.532                                      # and for glaz_f_hi
  2  0.532                                      # and for glaz_e_low
  2  0.532                                      # and for glaz_e_hi
  2  0.532                                      # and for glaz_d_low
  2  0.532                                      # and for glaz_d_hi
  2  0.532                                      # and for glaz_c_low
  2  0.532                                      # and for glaz_c_hi
  2  0.532                                      # and for glaz_b_low
  2  0.532                                      # and for glaz_b_hi
  2  0.532                                      # and for glaz_a_low
  2  0.532                                      # and for glaz_a_hi
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   1   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   2   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   3   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   4   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   5   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   6   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   7   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   8   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   9   1 white ptd concrete
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  10   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  11   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  12   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  13   1 sandstone
     0.0000       0.0       0.0  0.2400   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  14   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  15   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  16   1 sandstone
     0.0000       0.0       0.0  0.2400   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  17   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  18   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  19   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  20   1 sandstone
     0.0000       0.0       0.0  0.2400   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  21   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  22   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  23   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  24   1 sandstone
     0.0000       0.0       0.0  0.2400   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  25   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.9600    1800.0    1000.0  0.0500   0   0.00 0.00000 0.00000  #  26   1 chippings
     0.0400      38.0    1450.0  0.1800   0   0.00 0.00000 0.00000  #       2 XPS CO2 foamed
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #       3 white ptd concrete
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #  27   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  28   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  29   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  30   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  31   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  32   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  33   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  34   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  35   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  36   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  37   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  38   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  39   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  40   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  41   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  42   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  43   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  44   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  45   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  46   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  47   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  48   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  49   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  50   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  51   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  52   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  53   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  54   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
*tmc YES                                        # optical properties:
   3  DSF4554_06nb                              # layers in tmc type 1
  0.421  0.395  0.359  0.258  0.112  0.450      # transmission @ 5 angles & visible tr.
  0.375  0.394  0.405  0.403  0.357             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.085  0.088  0.089  0.077  0.049
   0                                            # no alternative optics
