*Constructions 2.1                              # thermophysical properties of L4_meeting
*date Tue Sep  7 18:25:26 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     1   0.82   0.82   0.72   0.72   0    #   1  fac_frame    mull_90
     3     1   0.83   0.83   0.05   0.05   1    #   2  fac_glaz_a   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #   3  fac_glaz_b   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #   4  fac_glaz_c   db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #   5  fac_glaz_d   db_lpasol
     1     0   0.90   0.90   0.25   0.25   0    #   6  pa_fac_l4    masny_at_st
     3     1   0.83   0.83   0.05   0.05   1    #   7  gl_fac_l4    db_lpasol
     1     0   0.90   0.90   0.25   0.25   0    #   8  pb_fac_l4    masny_at_st
     5     2   0.91   0.91   0.22   0.22   0    #   9  ptn_toilet   gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  10  ptn_open_a   gyp_blk_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  11  ptn_open_b   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  12  door         glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  13  ptn_open_c   glaz_ptn
     3     1   0.82   0.82   0.72   0.72   0    #  14  ptn_frame    mull_90
     1     0   0.90   0.90   0.21   0.21   0    #  15  ceiling      slab_275
     4     0   0.90   0.12   0.85   0.20   0    #  16  floor        flr_ov_pln
# air gap layer positions and restances
  2  0.200                                      # for fac_frame
  2  0.532                                      # and for fac_glaz_a
  2  0.532                                      # and for fac_glaz_b
  2  0.532                                      # and for fac_glaz_c
  2  0.532                                      # and for fac_glaz_d
  2  0.532                                      # and for gl_fac_l4
  2  0.170  4  0.170                            # and for ptn_toilet
  2  0.170  4  0.170                            # and for ptn_open_a
  2  0.200                                      # and for ptn_frame
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #   1   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   2   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   3   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   4   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   5   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     0.5100    1400.0    1000.0  0.1500   0   0.00 0.00000 0.00000  #   6   1 block white ptd
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   7   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     0.5100    1400.0    1000.0  0.1500   0   0.00 0.00000 0.00000  #   8   1 block white ptd
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #   9   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  10   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  11   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  12   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  13   1 plate glass
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  14   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  15   1 white ptd concrete
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #  16   1 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       2 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       3 steel
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #       4 grey loop pile
*tmc YES                                        # optical properties:
   3  DSF4554_06nb                              # layers in tmc type 1
  0.421  0.395  0.359  0.258  0.112  0.450      # transmission @ 5 angles & visible tr.
  0.375  0.394  0.405  0.403  0.357             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.085  0.088  0.089  0.077  0.049
   0                                            # no alternative optics
   1  SCF8477_10nb                              # layers in tmc type 2
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
