*Constructions 2.1                              # thermophysical properties of L4_open_plr
*date Tue Sep  7 18:25:28 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.83   0.83   0.05   0.05   1    #   1  ptn_vc_a     glaz_ptn
     3     1   0.90   0.90   0.60   0.60   0    #   2  ptn_vc_b     stone_atr_pt
     7     3   0.91   0.90   0.70   0.60   0    #   3  stone_wall   stone_m_ell
     3     1   0.90   0.90   0.60   0.60   0    #   4  ptn_vb_a     stone_atr_pt
     1     0   0.83   0.83   0.05   0.05   1    #   5  ptn_vb_b     glaz_ptn
     1     0   0.99   0.99   0.01   0.01   2    #   6  open_fict    fictitious
     1     0   0.99   0.99   0.01   0.01   2    #   7  open_fict2   fictitious
     1     0   0.90   0.90   0.21   0.21   0    #   8  ceil_l4_opr  slab_275
     4     0   0.90   0.12   0.85   0.20   0    #   9  floor        flr_ov_pln
     5     2   0.91   0.91   0.22   0.22   0    #  10  seg_h        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  11  seg_i        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  12  seg_j        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  13  seg_k        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  14  seg_g        gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  15  filler       gyp_ins_gyp
     5     2   0.91   0.91   0.22   0.22   0    #  16  ptnb_opn_l4  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  17  ptna_opn_l4  gyp_blk_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  18  ptn_cel_b    gyp_blk_ptn
     1     0   0.90   0.90   0.21   0.21   0    #  19  ptnc_str_l4  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  20  ptnd_str_l4  conc_250
     5     2   0.91   0.91   0.22   0.22   0    #  21  ptn_open_a   gyp_blk_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  22  ptn_open_b   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  23  door         glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  24  ptn_open_c   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  25  left_rail    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  26  front_rail   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  27  right_rail   glaz_ptn
     1     0   0.99   0.99   0.01   0.01   2    #  28  l4_lw2_fr    fictitious
     1     0   0.99   0.99   0.01   0.01   2    #  29  l4_lw2_ri    fictitious
     1     0   0.83   0.83   0.05   0.05   1    #  30  l4_lw2_bk    glaz_ptn
     1     0   0.99   0.99   0.01   0.01   2    #  31  l3_lw2_lef   fictitious
     1     0   0.83   0.83   0.05   0.05   1    #  32  balcony_au   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  33  balcony_bu   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  34  balc_vb_b    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  35  balc_vb_a    glaz_ptn
     3     0   0.91   0.91   0.22   0.22   0    #  36  ptn_open_ac  gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  37  ptn_open_bc  gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  38  ptn_open_cc  gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  39  ptn_open_d   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  40  ptn_open_e   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  41  ptn_open_f   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  42  ptn_open_g   gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  43  cell_fill    gyp_aco_gyp
     3     0   0.90   0.90   0.21   0.60   0    #  44  to_roof_l4   roof_0.2
# air gap layer positions and restances
  2  0.170                                      # for ptn_vc_b
  2  0.170  4  0.170  6  0.170                  # and for stone_wall
  2  0.170                                      # and for ptn_vb_a
  2  0.170  4  0.170                            # and for seg_h
  2  0.170  4  0.170                            # and for seg_i
  2  0.170  4  0.170                            # and for seg_j
  2  0.170  4  0.170                            # and for seg_k
  2  0.170  4  0.170                            # and for seg_g
  2  0.170  4  0.170                            # and for filler
  2  0.170  4  0.170                            # and for ptnb_opn_l4
  2  0.170  4  0.170                            # and for ptna_opn_l4
  2  0.170  4  0.170                            # and for ptn_cel_b
  2  0.170  4  0.170                            # and for ptn_open_a
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   1   1 plate glass
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   2   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   3   1 sandstone
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.0900   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     0.0000       0.0       0.0  0.0100   0   0.00 0.00000 0.00000  #       6 AIR
     0.1300     900.0    2000.0  0.0200   0   0.00 0.00000 0.00000  #       7 Hardboard std
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   4   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   5   1 plate glass
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   6   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   7   1 fict
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #   8   1 white ptd concrete
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #   9   1 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       2 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       3 steel
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #       4 grey loop pile
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  10   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  11   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  12   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  13   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  14   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  15   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1100   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  16   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  17   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  18   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  19   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  20   1 white ptd concrete
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  21   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  22   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  23   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  24   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  25   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  26   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  27   1 plate glass
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  28   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  29   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  30   1 plate glass
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  31   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  32   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  33   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  34   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  35   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  36   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  37   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  38   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  39   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  40   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  41   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  42   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  43   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.9600    1800.0    1000.0  0.0500   0   0.00 0.00000 0.00000  #  44   1 chippings
     0.0400      38.0    1450.0  0.1800   0   0.00 0.00000 0.00000  #       2 XPS CO2 foamed
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #       3 white ptd concrete
*tmc YES                                        # optical properties:
   1  SCF8477_10nb                              # layers in tmc type 1
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   1  SC_fictit                                 # layers in tmc type 2
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
