*Constructions 2.1                              # thermophysical properties of L4_open_s
*date Tue Sep  7 18:25:27 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.83   0.83   0.05   0.05   1    #   1  balc_a       glaz_ptn
     3     1   0.90   0.90   0.60   0.60   0    #   2  wall_a       stone_atr_pt
     3     1   0.90   0.90   0.60   0.60   0    #   3  wall_b       stone_atr_pt
     3     1   0.90   0.90   0.60   0.60   0    #   4  wall_c       stone_atr_pt
     1     0   0.83   0.83   0.05   0.05   1    #   5  balc_b       glaz_ptn
     3     1   0.90   0.90   0.60   0.60   0    #   6  wall_f       stone_atr_pt
     3     1   0.90   0.90   0.60   0.60   0    #   7  wall_g       stone_atr_pt
     3     1   0.90   0.90   0.60   0.60   0    #   8  wall_h       stone_atr_pt
     1     0   0.83   0.83   0.05   0.05   1    #   9  balc_c       glaz_ptn
     1     0   0.99   0.99   0.01   0.01   2    #  10  fic_to_ra    fictitious
     1     0   0.99   0.99   0.01   0.01   2    #  11  fic_to_rb    fictitious
     1     0   0.90   0.90   0.21   0.21   0    #  12  ptn_stair    conc_250
     3     0   0.91   0.91   0.22   0.22   0    #  13  ptn_corid    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  14  ptn_cor_b    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  15  ptn_cor_c    gyp_aco_gyp
     1     0   0.83   0.83   0.05   0.05   1    #  16  ptn_meet_a   glaz_ptn
     3     0   0.91   0.91   0.22   0.22   0    #  17  ptn_meet_b   gyp_aco_gyp
     1     0   0.90   0.90   0.21   0.21   0    #  18  ceiling_l4op slab_275
     4     0   0.12   0.90   0.20   0.85   0    #  19  floor_l4op   top_pln
     1     0   0.99   0.99   0.01   0.01   2    #  20  open_a       fictitious
     1     0   0.99   0.99   0.01   0.01   2    #  21  open_b       fictitious
     1     0   0.99   0.99   0.01   0.01   2    #  22  open_c       fictitious
     1     0   0.99   0.99   0.01   0.01   2    #  23  l3_lw2_fr    fictitious
     1     0   0.99   0.99   0.01   0.01   2    #  24  l3_lw2_ri    fictitious
     1     0   0.83   0.83   0.05   0.05   1    #  25  l3_lw2_bk    glaz_ptn
     1     0   0.99   0.99   0.01   0.01   2    #  26  l3_lw2_lef   fictitious
     1     0   0.83   0.83   0.05   0.05   1    #  27  left_rail    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  28  front_rail   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #  29  right_rail   glaz_ptn
     3     0   0.91   0.91   0.22   0.22   0    #  30  ptn_corid_a  gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  31  ptn_corid_b  gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  32  ptn_pr_op    gyp_aco_gyp
# air gap layer positions and restances
  2  0.170                                      # for wall_a
  2  0.170                                      # and for wall_b
  2  0.170                                      # and for wall_c
  2  0.170                                      # and for wall_f
  2  0.170                                      # and for wall_g
  2  0.170                                      # and for wall_h
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   1   1 plate glass
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   2   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   3   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   4   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   5   1 plate glass
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   6   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   7   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   8   1 sandstone
     0.0000       0.0       0.0  0.2000   0   0.00 0.00000 0.00000  #       2 AIR
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #       3 sandstone
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   9   1 plate glass
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  10   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  11   1 fict
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  12   1 white ptd concrete
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  13   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  14   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  15   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  16   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  17   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #  18   1 white ptd concrete
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #  19   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  20   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  21   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  22   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  23   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  24   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  25   1 plate glass
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  26   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  27   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  28   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  29   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  30   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  31   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  32   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
*tmc YES                                        # optical properties:
   1  SCF8477_10nb                              # layers in tmc type 1
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   1  SC_fictit                                 # layers in tmc type 2
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
