*Constructions 2.1                              # thermophysical properties of L5_kitch2
*date Tue Sep  7 18:25:30 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     0   0.91   0.91   0.22   0.22   0    #   1  pnt_cnf      gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   2  ptn_lby_a    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   3  ptn_lby_b    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   4  ptn_lby_c    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   5  ptn_lby_d    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   6  ptn_lby_e    gyp_aco_gyp
     1     0   0.90   0.90   0.21   0.21   0    #   7  ptn_elev     conc_250
     1     0   0.83   0.83   0.05   0.05   1    #   8  ptn_open_a   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #   9  ptn_open_b   glaz_ptn
     3     0   0.90   0.90   0.21   0.60   0    #  10  roof         roof_0.2
     4     0   0.12   0.90   0.20   0.85   0    #  11  floor_kitch2 top_pln
     1     0   0.83   0.83   0.05   0.05   1    #  12  ptn_kitb     glaz_ptn
     3     0   0.91   0.91   0.22   0.22   0    #  13  ptn_kitc     gyp_aco_gyp
# air gap layer positions and restances
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   1   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   2   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   3   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   4   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   5   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   6   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   7   1 white ptd concrete
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   8   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   9   1 plate glass
     0.9600    1800.0    1000.0  0.0500   0   0.00 0.00000 0.00000  #  10   1 chippings
     0.0400      38.0    1450.0  0.1800   0   0.00 0.00000 0.00000  #       2 XPS CO2 foamed
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #       3 white ptd concrete
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #  11   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  12   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  13   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
*tmc YES                                        # optical properties:
   1  SCF8477_10nb                              # layers in tmc type 1
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
