*Constructions 2.1                              # thermophysical properties of L5_lobby
*date Tue Sep  7 18:25:31 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     0   0.91   0.91   0.22   0.22   0    #   1  ptn_conf     gyp_aco_gyp
     1     0   0.83   0.83   0.05   0.05   1    #   2  door_open    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #   3  ptn_lw1      glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #   4  door2_open   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   1    #   5  gptn_open    glaz_ptn
     1     0   0.90   0.90   0.21   0.21   0    #   6  ptn_el_r     conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   7  ptn_el_fr    conc_250
     3     0   0.91   0.91   0.22   0.22   0    #   8  ptn_k1_d     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   9  ptn_k1_c     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  10  ptn_k1b      gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  11  ptn_k1a      gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  12  ptn_k1       gyp_aco_gyp
     3     0   0.90   0.90   0.21   0.60   0    #  13  roof         roof_0.2
     4     0   0.12   0.90   0.20   0.85   0    #  14  floor-lob    top_pln
     1     0   0.90   0.90   0.21   0.21   0    #  15  ptn_cora_l5  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  16  ptn_corb_l5  conc_250
     3     0   0.91   0.91   0.22   0.22   0    #  17  ptn_loba     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  18  ptn_lobb     gyp_aco_gyp
     1     0   0.99   0.99   0.01   0.01   2    #  19  l3_lw2_lef   fictitious
     1     0   0.83   0.83   0.05   0.05   1    #  20  left_rail    glaz_ptn
     3     0   0.91   0.91   0.22   0.22   0    #  21  short        gyp_aco_gyp
# air gap layer positions and restances
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   1   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   2   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   3   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   4   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   5   1 plate glass
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   6   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   7   1 white ptd concrete
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   8   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   9   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  10   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  11   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  12   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.9600    1800.0    1000.0  0.0500   0   0.00 0.00000 0.00000  #  13   1 chippings
     0.0400      38.0    1450.0  0.1800   0   0.00 0.00000 0.00000  #       2 XPS CO2 foamed
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #       3 white ptd concrete
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #  14   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  15   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  16   1 white ptd concrete
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  17   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  18   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  19   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  20   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  21   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
*tmc YES                                        # optical properties:
   1  SCF8477_10nb                              # layers in tmc type 1
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   1  SC_fictit                                 # layers in tmc type 2
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
