*Constructions 2.1                              # thermophysical properties of L5_open_rt
*date Tue Sep  7 18:25:37 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     1     0   0.99   0.99   0.01   0.01   1    #   1  fic_open_r   fictitious
     1     0   0.99   0.99   0.01   0.01   1    #   2  fic_open_rb  fictitious
     3     0   0.91   0.91   0.22   0.22   0    #   3  ptn_opn_c    gyp_aco_gyp
     1     0   0.83   0.83   0.05   0.05   2    #   4  gptn_opn_d   glaz_ptn
     3     0   0.91   0.91   0.22   0.22   0    #   5  ptn_opn_d    gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   6  ptn_opn_e    gyp_aco_gyp
     1     0   0.83   0.83   0.05   0.05   2    #   7  gptn_opn_e   glaz_ptn
     3     0   0.91   0.91   0.22   0.22   0    #   8  ptn_op_a     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   9  ptn_op_b     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  10  ptn_op_c     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  11  ptn_op_d     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #  12  ptn_open_a   gyp_aco_gyp
     1     0   0.83   0.83   0.05   0.05   2    #  13  ptn_open_b   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  14  door         glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  15  ptn_open_c   glaz_ptn
     3     1   0.82   0.82   0.72   0.72   0    #  16  ptn_frame    mull_90
     1     0   0.99   0.99   0.01   0.01   1    #  17  l3_lw2_fr    fictitious
     1     0   0.99   0.99   0.01   0.01   1    #  18  l3_lw2_ri    fictitious
     1     0   0.83   0.83   0.05   0.05   2    #  19  l3_lw2_bk    glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  20  front_rail   glaz_ptn
     1     0   0.83   0.83   0.05   0.05   2    #  21  right_rail   glaz_ptn
     5     2   0.91   0.91   0.22   0.22   0    #  22  ptnb_opn_l5  gyp_blk_ptn
     3     1   0.83   0.83   0.05   0.05   3    #  23  fac_fr_a     db_lpasol
     3     1   0.83   0.83   0.05   0.05   3    #  24  fac_fr_b     db_lpasol
     3     1   0.83   0.83   0.05   0.05   3    #  25  fac_fr_c     db_lpasol
     3     1   0.83   0.83   0.05   0.05   3    #  26  fac_fr_d     db_lpasol
     3     1   0.83   0.83   0.05   0.05   3    #  27  fac_fr_e     db_lpasol
     3     1   0.83   0.83   0.05   0.05   3    #  28  fac_fr_f     db_lpasol
     3     1   0.83   0.83   0.05   0.05   3    #  29  fac_fr_g     db_lpasol
     3     0   0.90   0.90   0.21   0.60   0    #  30  L5_oprt_ceil roof_0.2
     4     0   0.12   0.90   0.20   0.85   0    #  31  L5_op_rt_flr top_pln
# air gap layer positions and restances
  2  0.200                                      # for ptn_frame
  2  0.170  4  0.170                            # and for ptnb_opn_l5
  2  0.532                                      # and for fac_fr_a
  2  0.532                                      # and for fac_fr_b
  2  0.532                                      # and for fac_fr_c
  2  0.532                                      # and for fac_fr_d
  2  0.532                                      # and for fac_fr_e
  2  0.532                                      # and for fac_fr_f
  2  0.532                                      # and for fac_fr_g
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   1   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #   2   1 fict
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   3   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   4   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   5   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   6   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #   7   1 plate glass
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   8   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   9   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  10   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  11   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #  12   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  13   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  14   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  15   1 plate glass
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #  16   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  17   1 fict
    20.0000      10.0      10.0  0.0040   0   0.00 0.00000 0.00000  #  18   1 fict
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  19   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  20   1 plate glass
     0.7600    2710.0     837.0  0.0100   0   0.00 0.00000 0.00000  #  21   1 plate glass
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #  22   1 white gypboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.5100    1400.0    1000.0  0.1000   0   0.00 0.00000 0.00000  #       3 block inner
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       4 AIR
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       5 white gypboard
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  23   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  24   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  25   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  26   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  27   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  28   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  29   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     0.9600    1800.0    1000.0  0.0500   0   0.00 0.00000 0.00000  #  30   1 chippings
     0.0400      38.0    1450.0  0.1800   0   0.00 0.00000 0.00000  #       2 XPS CO2 foamed
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #       3 white ptd concrete
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #  31   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
*tmc YES                                        # optical properties:
   1  SC_fictit                                 # layers in tmc type 1
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   1  SCF8477_10nb                              # layers in tmc type 2
  0.699  0.672  0.629  0.503  0.294  0.840      # transmission @ 5 angles & visible tr.
  0.235  0.255  0.269  0.273  0.247             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
   3  DSF4554_06nb                              # layers in tmc type 3
  0.421  0.395  0.359  0.258  0.112  0.450      # transmission @ 5 angles & visible tr.
  0.375  0.394  0.405  0.403  0.357             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.085  0.088  0.089  0.077  0.049
   0                                            # no alternative optics
