*Constructions 2.1                              # thermophysical properties of L5_toilet
*date Tue Sep  7 18:25:34 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     0   0.91   0.91   0.22   0.22   0    #   1  ptn_loba     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   2  ptn_lobb     gyp_aco_gyp
     3     0   0.91   0.91   0.22   0.22   0    #   3  ptn_k2       gyp_aco_gyp
     3     1   0.82   0.82   0.72   0.72   0    #   4  fac_fr_a     mull_90
     5     2   0.90   0.90   0.25   0.60   0    #   5  facade_b     stone_masnry
     5     2   0.90   0.90   0.25   0.60   0    #   6  facade_c     stone_masnry
     3     0   0.90   0.90   0.21   0.60   0    #   7  roof         roof_0.2
     4     0   0.12   0.90   0.20   0.85   0    #   8  floor_toil   top_pln
     3     1   0.83   0.83   0.05   0.05   1    #   9  fac_gl_a     db_lpasol
     1     0   0.90   0.90   0.21   0.21   0    #  10  ptn_corc_l5  conc_250
     5     2   0.90   0.90   0.25   0.60   0    #  11  shift_fac    stone_masnry
# air gap layer positions and restances
  2  0.200                                      # for fac_fr_a
  2  0.170  4  0.170                            # and for facade_b
  2  0.170  4  0.170                            # and for facade_c
  2  0.532                                      # and for fac_gl_a
  2  0.170  4  0.170                            # and for shift_fac
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   1   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   2   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #   3   1 white gypboard
     0.1000     500.0    1000.0  0.0600   0   0.00 0.00000 0.00000  #       2 woodwool
     0.1900     950.0     840.0  0.0240   0   0.00 0.00000 0.00000  #       3 white gypboard
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #   4   1 grey cotd alum
     0.0000       0.0       0.0  0.0700   0   0.00 0.00000 0.00000  #       2 AIR
   210.0000    2700.0     880.0  0.0040   0   0.00 0.00000 0.00000  #       3 grey cotd alum
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   5   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #   6   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     0.9600    1800.0    1000.0  0.0500   0   0.00 0.00000 0.00000  #   7   1 chippings
     0.0400      38.0    1450.0  0.1800   0   0.00 0.00000 0.00000  #       2 XPS CO2 foamed
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #       3 white ptd concrete
     0.0600     160.0    2500.0  0.0050   0   0.00 0.00000 0.00000  #   8   1 grey loop pile
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       2 steel
     0.1700    1000.0    1300.0  0.0280   0   0.00 0.00000 0.00000  #       3 HighDensityParticleBd
    50.0000    7800.0     502.0  0.0020   0   0.00 0.00000 0.00000  #       4 steel
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   9   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  10   1 white ptd concrete
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  11   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
*tmc YES                                        # optical properties:
   3  DSF4554_06nb                              # layers in tmc type 1
  0.421  0.395  0.359  0.258  0.112  0.450      # transmission @ 5 angles & visible tr.
  0.375  0.394  0.405  0.403  0.357             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.085  0.088  0.089  0.077  0.049
   0                                            # no alternative optics
