*Constructions 2.1                              # thermophysical properties of stair_2
*date Tue Sep  7 18:25:01 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     1   0.83   0.83   0.05   0.05   1    #   1  glaz_a_l2    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #   2  glaz_b_l2    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #   3  glaz_c_l2    db_lpasol
     1     0   0.90   0.90   0.21   0.21   0    #   4  struc_l2     conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   5  Wall-14      conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   6  Wall-15      conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   7  ptna_str_l1  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #   8  ptnb_str_l1  conc_250
     1     0   0.90   0.90   0.65   0.65   0    #   9  ptna_str_l2  door
     1     0   0.90   0.90   0.21   0.21   0    #  10  ptnb_str_l2  conc_250
     1     0   0.90   0.90   0.65   0.65   0    #  11  ptna_str_l3  door
     1     0   0.90   0.90   0.21   0.21   0    #  12  ptnb_str_l3  conc_250
     1     0   0.90   0.90   0.65   0.65   0    #  13  ptna_str_l4  door
     1     0   0.90   0.90   0.21   0.21   0    #  14  ptnb_str_l4  conc_250
     1     0   0.90   0.90   0.65   0.65   0    #  15  ptna_str_l5  door
     1     0   0.90   0.90   0.21   0.21   0    #  16  ptnb_str_l5  conc_250
     1     0   0.90   0.90   0.25   0.25   0    #  17  ptn_stair    masny_at_st
     3     1   0.83   0.83   0.05   0.05   1    #  18  glaz_b_l1    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  19  glaz_c_l1    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  20  glaz_a_l1    db_lpasol
     5     2   0.90   0.83   0.25   0.05   0    #  21  facade_n     glz_block
     1     0   0.90   0.90   0.21   0.21   0    #  22  l2_flr_vd    conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  23  l3_flr_vd    conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  24  l4_flr_vd    conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  25  l5_flr_vd    conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  26  Wall-51      conc_250
     3     1   0.83   0.83   0.05   0.05   1    #  27  glaz_a_l3    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  28  glaz_b_l3    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  29  glaz_c_l3    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  30  glaz_a_l4    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  31  glaz_b_l4    db_lpasol
     1     0   0.90   0.90   0.21   0.21   0    #  32  ptnc_str_l1  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  33  ptnc_str_l2  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  34  struc_l3     conc_250
     3     1   0.83   0.83   0.05   0.05   1    #  35  glaz_c_l4    db_lpasol
     1     0   0.90   0.90   0.21   0.21   0    #  36  fill_l4      conc_250
     3     1   0.83   0.83   0.05   0.05   1    #  37  glaz_a_l5    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  38  glaz_b_l5    db_lpasol
     3     1   0.83   0.83   0.05   0.05   1    #  39  glaz_c_l5    db_lpasol
     1     0   0.90   0.90   0.21   0.21   0    #  40  struc_l1     conc_250
     5     2   0.90   0.90   0.21   0.60   0    #  41  struc_l5     stone_cast
     1     0   0.90   0.90   0.21   0.21   0    #  42  ptnc_str_l3  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  43  ptnc_str_l4  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  44  ptnc_str_l5  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  45  l4_flr_vda   conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  46  l5_flr_vda   conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  47  l3_flr_vda   conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  48  ptnd_str_l5  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  49  ptnd_str_l4  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  50  ptnd_str_l3  conc_250
     8     0   0.90   0.90   0.65   0.85   0    #  51  Base         foundation
     3     0   0.90   0.90   0.21   0.60   0    #  52  ceiling      roof_0.2
     1     0   0.90   0.90   0.21   0.21   0    #  53  l2_flr_vdst  conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  54  ptn_str_b    conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  55  stair_end    conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  56  ptn_stair_cb conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  57  l3_flr_vdc   conc_250
     1     0   0.90   0.90   0.21   0.21   0    #  58  l4_flrvdc    conc_250
     5     2   0.90   0.90   0.21   0.60   0    #  59  l5_flr_vdc   stone_cast
     1     0   0.90   0.90   0.21   0.21   0    #  60  ptnd_str_l4b conc_250
# air gap layer positions and restances
  2  0.532                                      # for glaz_a_l2
  2  0.532                                      # and for glaz_b_l2
  2  0.532                                      # and for glaz_c_l2
  2  0.532                                      # and for glaz_b_l1
  2  0.532                                      # and for glaz_c_l1
  2  0.532                                      # and for glaz_a_l1
  2  0.170  4  0.170                            # and for facade_n
  2  0.532                                      # and for glaz_a_l3
  2  0.532                                      # and for glaz_b_l3
  2  0.532                                      # and for glaz_c_l3
  2  0.532                                      # and for glaz_a_l4
  2  0.532                                      # and for glaz_b_l4
  2  0.532                                      # and for glaz_c_l4
  2  0.532                                      # and for glaz_a_l5
  2  0.532                                      # and for glaz_b_l5
  2  0.532                                      # and for glaz_c_l5
  2  0.170  4  0.170                            # and for struc_l5
  2  0.170  4  0.170                            # and for l5_flr_vdc
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   1   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   2   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #   3   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   4   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   5   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   6   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   7   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   8   1 white ptd concrete
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #   9   1 oak
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  10   1 white ptd concrete
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #  11   1 oak
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  12   1 white ptd concrete
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #  13   1 oak
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  14   1 white ptd concrete
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #  15   1 oak
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  16   1 white ptd concrete
     0.5100    1400.0    1000.0  0.1500   0   0.00 0.00000 0.00000  #  17   1 block white ptd
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  18   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  19   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  20   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  21   1 plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 plate glass
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     0.5100    1400.0    1000.0  0.1200   0   0.00 0.00000 0.00000  #       5 block white ptd
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  22   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  23   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  24   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  25   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  26   1 white ptd concrete
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  27   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  28   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  29   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  30   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  31   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  32   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  33   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  34   1 white ptd concrete
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  35   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  36   1 white ptd concrete
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  37   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  38   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #  39   1 clear float
     0.0000       0.0       0.0  0.0200   0   0.00 0.00000 0.00000  #       2 AIR
     1.0500    2500.0     750.0  0.0060   0   0.00 0.00000 0.00000  #       3 clear float
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  40   1 white ptd concrete
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  41   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #       5 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  42   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  43   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  44   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  45   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  46   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  47   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  48   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  49   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  50   1 white ptd concrete
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #  51   1 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       2 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       3 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       4 earth std
     1.2800    1460.0     879.0  0.2000   0   0.00 0.00000 0.00000  #       5 earth std
     2.9000    2650.0     900.0  0.1000   0   0.00 0.00000 0.00000  #       6 red granite
     1.4000    2100.0     653.0  0.1000   0   0.00 0.00000 0.00000  #       7 heavy mix concrete
     1.4000    2100.0     653.0  0.1000   0   0.00 0.00000 0.00000  #       8 heavy mix concrete
     0.9600    1800.0    1000.0  0.0500   0   0.00 0.00000 0.00000  #  52   1 chippings
     0.0400      38.0    1450.0  0.1800   0   0.00 0.00000 0.00000  #       2 XPS CO2 foamed
     1.4000    2100.0     653.0  0.2750   0   0.00 0.00000 0.00000  #       3 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  53   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  54   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  55   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  56   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  57   1 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  58   1 white ptd concrete
     1.8300    2200.0     712.0  0.0400   0   0.00 0.00000 0.00000  #  59   1 sandstone
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      38.0    1450.0  0.1000   0   0.00 0.00000 0.00000  #       3 XPS CO2 foamed
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       4 AIR
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #       5 white ptd concrete
     1.4000    2100.0     653.0  0.2500   0   0.00 0.00000 0.00000  #  60   1 white ptd concrete
*tmc YES                                        # optical properties:
   3  DSF4554_06nb                              # layers in tmc type 1
  0.421  0.395  0.359  0.258  0.112  0.450      # transmission @ 5 angles & visible tr.
  0.375  0.394  0.405  0.403  0.357             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.085  0.088  0.089  0.077  0.049
   0                                            # no alternative optics
